# DroopSignalFeedbackKind (Enumeration)

Governor droop signal feedback source.

## Values

| Label | Comment |
|-------|---------|
| electricalPower | Electrical power feedback (connection indicated as 1 in the block diagrams of models, e.g. GovCT1, GovCT2). |
| none | No droop signal feedback, is isochronous governor. |
| fuelValveStroke | Fuel valve stroke feedback (true stroke) (connection indicated as 2 in the block diagrams of model, e.g. GovCT1, GovCT2). |
| governorOutput | Governor output feedback (requested stroke) (connection indicated as 3 in the block diagrams of models, e.g. GovCT1, GovCT2). |

