# RegulatingControlModeKind (Enumeration)

The kind of regulation model. For example regulating voltage, reactive power, active power, etc.

## Values

| Label | Comment |
|-------|---------|
| voltage | Voltage is specified. |
| activePower | Active power is specified. |
| reactivePower | Reactive power is specified. |
| currentFlow | Current flow is specified. |
| admittance | Admittance is specified. |
| timeScheduled | Control switches on/off by time of day. The times may change on the weekend, or in different seasons. |
| temperature | Control switches on/off based on the local temperature (i.e., a thermostat). |
| powerFactor | Power factor is specified. |

