# 61970-456_Topology-AP-Con-Complex-Implicit-CrossProfile-SHACL

## tp456cpi:DCTopologicalNode.DCEquipmentContainer

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:DCTopologicalNode

**Nested Properties:**

### tp456cpi:DCTopologicalNode.DCEquipmentContainer-valueType

**Path:** `cim:DCTopologicalNode.DCEquipmentContainer`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type is not an instance of the class DCEquipmentContainer or its subclass."

**Constraints:**

- **sh:ClassConstraintComponent** (Severity: sh:Violation)
  - Class: `cim:DCEquipmentContainer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 

## tp456cpi:TopologicalNode.BaseVoltage

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:TopologicalNode

**Nested Properties:**

### tp456cpi:TopologicalNode.BaseVoltage-valueType

**Path:** `cim:TopologicalNode.BaseVoltage`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type is not an instance of the class BaseVoltage or its subclass."

**Constraints:**

- **sh:ClassConstraintComponent** (Severity: sh:Violation)
  - Class: `cim:BaseVoltage` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 

## tp456cpi:TopologicalNode.ConnectivityNodeContainer

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:TopologicalNode

**Nested Properties:**

### tp456cpi:TopologicalNode.ConnectivityNodeContainer-valueType

**Path:** `cim:TopologicalNode.ConnectivityNodeContainer`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type is not an instance of the class ConnectivityNodeContainer or its subclass."

**Constraints:**

- **sh:ClassConstraintComponent** (Severity: sh:Violation)
  - Class: `cim:ConnectivityNodeContainer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 

