**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:EquivalentInjection

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:EquivalentInjection

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EquivalentEquipment.EquivalentNetwork-cardinality

**Path:** `cim:EquivalentEquipment.EquivalentNetwork`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EquivalentEquipment.EquivalentNetwork-valueType

**Path:** `cim:EquivalentEquipment.EquivalentNetwork / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:EquivalentNetwork"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:EquivalentNetwork]` 

### coreeqc:EquivalentInjection.ReactiveCapabilityCurve-cardinality

**Path:** `cim:EquivalentInjection.ReactiveCapabilityCurve`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EquivalentInjection.ReactiveCapabilityCurve-valueType

**Path:** `cim:EquivalentInjection.ReactiveCapabilityCurve / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:ReactiveCapabilityCurve"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:ReactiveCapabilityCurve]` 

### coreeqc:EquivalentInjection.maxP-datatype

**Path:** `cim:EquivalentInjection.maxP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:EquivalentInjection.maxP-cardinality

**Path:** `cim:EquivalentInjection.maxP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EquivalentInjection.maxQ-datatype

**Path:** `cim:EquivalentInjection.maxQ`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:EquivalentInjection.maxQ-cardinality

**Path:** `cim:EquivalentInjection.maxQ`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EquivalentInjection.minP-datatype

**Path:** `cim:EquivalentInjection.minP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:EquivalentInjection.minP-cardinality

**Path:** `cim:EquivalentInjection.minP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EquivalentInjection.minQ-datatype

**Path:** `cim:EquivalentInjection.minQ`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:EquivalentInjection.minQ-cardinality

**Path:** `cim:EquivalentInjection.minQ`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EquivalentInjection.regulationCapability-cardinality

**Path:** `cim:EquivalentInjection.regulationCapability`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EquivalentInjection.regulationCapability-datatype

**Path:** `cim:EquivalentInjection.regulationCapability`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:EquivalentNetwork

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:EquivalentNetwork

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:EquivalentShunt

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:EquivalentShunt

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:EquivalentEquipment.EquivalentNetwork-cardinality

**Path:** `cim:EquivalentEquipment.EquivalentNetwork`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EquivalentEquipment.EquivalentNetwork-valueType

**Path:** `cim:EquivalentEquipment.EquivalentNetwork / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:EquivalentNetwork"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:EquivalentNetwork]` 

### coreeqc:EquivalentShunt.b-cardinality

**Path:** `cim:EquivalentShunt.b`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EquivalentShunt.b-datatype

**Path:** `cim:EquivalentShunt.b`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:EquivalentShunt.g-datatype

**Path:** `cim:EquivalentShunt.g`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:EquivalentShunt.g-cardinality

**Path:** `cim:EquivalentShunt.g`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:ExternalNetworkInjection

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:ExternalNetworkInjection

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ExternalNetworkInjection.governorSCD-cardinality

**Path:** `cim:ExternalNetworkInjection.governorSCD`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ExternalNetworkInjection.governorSCD-datatype

**Path:** `cim:ExternalNetworkInjection.governorSCD`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ExternalNetworkInjection.maxP-datatype

**Path:** `cim:ExternalNetworkInjection.maxP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ExternalNetworkInjection.maxP-cardinality

**Path:** `cim:ExternalNetworkInjection.maxP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ExternalNetworkInjection.maxQ-cardinality

**Path:** `cim:ExternalNetworkInjection.maxQ`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ExternalNetworkInjection.maxQ-datatype

**Path:** `cim:ExternalNetworkInjection.maxQ`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ExternalNetworkInjection.minP-cardinality

**Path:** `cim:ExternalNetworkInjection.minP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ExternalNetworkInjection.minP-datatype

**Path:** `cim:ExternalNetworkInjection.minP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ExternalNetworkInjection.minQ-cardinality

**Path:** `cim:ExternalNetworkInjection.minQ`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ExternalNetworkInjection.minQ-datatype

**Path:** `cim:ExternalNetworkInjection.minQ`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RegulatingCondEq.RegulatingControl-cardinality

**Path:** `cim:RegulatingCondEq.RegulatingControl`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:FaultIndicator

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:FaultIndicator

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:AuxiliaryEquipment.Terminal-cardinality

**Path:** `cim:AuxiliaryEquipment.Terminal`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:AuxiliaryEquipment.Terminal-valueType

**Path:** `cim:AuxiliaryEquipment.Terminal / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:Terminal"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Terminal]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:FossilFuel

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:FossilFuel

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:FossilFuel.ThermalGeneratingUnit-cardinality

**Path:** `cim:FossilFuel.ThermalGeneratingUnit`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:FossilFuel.ThermalGeneratingUnit-valueType

**Path:** `cim:FossilFuel.ThermalGeneratingUnit / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:ThermalGeneratingUnit"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:ThermalGeneratingUnit]` 

### coreeqc:FossilFuel.fossilFuelType-cardinality

**Path:** `cim:FossilFuel.fossilFuelType`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:FossilFuel.fossilFuelType-datatype

**Path:** `cim:FossilFuel.fossilFuelType`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:FuelType.coalDerivedGas cim:FuelType.lignite cim:FuelType.peat cim:FuelType.coal cim:FuelType.hardCoal cim:FuelType.oilShale cim:FuelType.oil cim:FuelType.gas cim:FuelType.brownCoalLignite cim:FuelType.other]` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:Fuse

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:Fuse

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Switch.normalOpen-datatype

**Path:** `cim:Switch.normalOpen`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Switch.normalOpen-cardinality

**Path:** `cim:Switch.normalOpen`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Switch.ratedCurrent-datatype

**Path:** `cim:Switch.ratedCurrent`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Switch.ratedCurrent-cardinality

**Path:** `cim:Switch.ratedCurrent`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Switch.retained-cardinality

**Path:** `cim:Switch.retained`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Switch.retained-datatype

**Path:** `cim:Switch.retained`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:GeneratingUnit

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:GeneratingUnit

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.genControlSource-datatype

**Path:** `cim:GeneratingUnit.genControlSource`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:GeneratorControlSource.onAGC cim:GeneratorControlSource.offAGC cim:GeneratorControlSource.plantControl cim:GeneratorControlSource.unavailable]` 

### coreeqc:GeneratingUnit.genControlSource-cardinality

**Path:** `cim:GeneratingUnit.genControlSource`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.governorSCD-cardinality

**Path:** `cim:GeneratingUnit.governorSCD`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.governorSCD-datatype

**Path:** `cim:GeneratingUnit.governorSCD`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.longPF-cardinality

**Path:** `cim:GeneratingUnit.longPF`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.longPF-datatype

**Path:** `cim:GeneratingUnit.longPF`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.maxOperatingP-cardinality

**Path:** `cim:GeneratingUnit.maxOperatingP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.maxOperatingP-datatype

**Path:** `cim:GeneratingUnit.maxOperatingP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.maximumAllowableSpinningReserve-cardinality

**Path:** `cim:GeneratingUnit.maximumAllowableSpinningReserve`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.maximumAllowableSpinningReserve-datatype

**Path:** `cim:GeneratingUnit.maximumAllowableSpinningReserve`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.minOperatingP-cardinality

**Path:** `cim:GeneratingUnit.minOperatingP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.minOperatingP-datatype

**Path:** `cim:GeneratingUnit.minOperatingP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.nominalP-datatype

**Path:** `cim:GeneratingUnit.nominalP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.nominalP-cardinality

**Path:** `cim:GeneratingUnit.nominalP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedGrossMaxP-cardinality

**Path:** `cim:GeneratingUnit.ratedGrossMaxP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedGrossMaxP-datatype

**Path:** `cim:GeneratingUnit.ratedGrossMaxP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.ratedGrossMinP-datatype

**Path:** `cim:GeneratingUnit.ratedGrossMinP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.ratedGrossMinP-cardinality

**Path:** `cim:GeneratingUnit.ratedGrossMinP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedNetMaxP-cardinality

**Path:** `cim:GeneratingUnit.ratedNetMaxP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedNetMaxP-datatype

**Path:** `cim:GeneratingUnit.ratedNetMaxP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.shortPF-datatype

**Path:** `cim:GeneratingUnit.shortPF`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.shortPF-cardinality

**Path:** `cim:GeneratingUnit.shortPF`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.startupCost-datatype

**Path:** `cim:GeneratingUnit.startupCost`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:decimal` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.startupCost-cardinality

**Path:** `cim:GeneratingUnit.startupCost`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.startupTime-cardinality

**Path:** `cim:GeneratingUnit.startupTime`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.startupTime-datatype

**Path:** `cim:GeneratingUnit.startupTime`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.totalEfficiency-cardinality

**Path:** `cim:GeneratingUnit.totalEfficiency`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.totalEfficiency-datatype

**Path:** `cim:GeneratingUnit.totalEfficiency`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.variableCost-cardinality

**Path:** `cim:GeneratingUnit.variableCost`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.variableCost-datatype

**Path:** `cim:GeneratingUnit.variableCost`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:decimal` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:GeographicalRegion

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:GeographicalRegion

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:GrossToNetActivePowerCurve

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:GrossToNetActivePowerCurve

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Curve.curveStyle-datatype

**Path:** `cim:Curve.curveStyle`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:CurveStyle.straightLineYValues cim:CurveStyle.constantYValue]` 

### coreeqc:Curve.curveStyle-cardinality

**Path:** `cim:Curve.curveStyle`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Curve.xUnit-datatype

**Path:** `cim:Curve.xUnit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:UnitSymbol.HPerm cim:UnitSymbol.mol cim:UnitSymbol.Wb cim:UnitSymbol.cosPhi cim:UnitSymbol.VA cim:UnitSymbol.dBm cim:UnitSymbol.Btu cim:UnitSymbol.lm cim:UnitSymbol.mPers2 cim:UnitSymbol.ha cim:UnitSymbol.A2 cim:UnitSymbol.JPerkgK cim:UnitSymbol.Nm cim:UnitSymbol.As cim:UnitSymbol.m2Pers cim:UnitSymbol.d cim:UnitSymbol.rad cim:UnitSymbol.CPerm3 cim:UnitSymbol.VArh cim:UnitSymbol.h cim:UnitSymbol.lPerl cim:UnitSymbol.HzPerHz cim:UnitSymbol.mmHg cim:UnitSymbol.CPerm2 cim:UnitSymbol.radPers2 cim:UnitSymbol.mPers cim:UnitSymbol.anglemin cim:UnitSymbol.APerm cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.WPers cim:UnitSymbol.m cim:UnitSymbol.VAr cim:UnitSymbol.charPers cim:UnitSymbol.m3Compensated cim:UnitSymbol.Wh cim:UnitSymbol.WPerm2 cim:UnitSymbol.molPerkg cim:UnitSymbol.N cim:UnitSymbol.sPers cim:UnitSymbol.VPerV cim:UnitSymbol.kgm2 cim:UnitSymbol.Oe cim:UnitSymbol.Q cim:UnitSymbol.V2h cim:UnitSymbol.Qh cim:UnitSymbol.NPerm cim:UnitSymbol.VAh cim:UnitSymbol.S cim:UnitSymbol.ohm cim:UnitSymbol.T cim:UnitSymbol.lx cim:UnitSymbol.lPers cim:UnitSymbol.V cim:UnitSymbol.Bq cim:UnitSymbol.W cim:UnitSymbol.GyPers cim:UnitSymbol.Sv cim:UnitSymbol.molPerm3 cim:UnitSymbol.degC cim:UnitSymbol.JPermol cim:UnitSymbol.sr cim:UnitSymbol.Hz cim:UnitSymbol.WPerA cim:UnitSymbol.katPerm3 cim:UnitSymbol.Pas cim:UnitSymbol.VPerVAr cim:UnitSymbol.anglesec cim:UnitSymbol.ft3 cim:UnitSymbol.molPermol cim:UnitSymbol.JPers cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.radPers cim:UnitSymbol.SPerm cim:UnitSymbol.bar cim:UnitSymbol.kat cim:UnitSymbol.rotPers cim:UnitSymbol.A cim:UnitSymbol.JPerm2 cim:UnitSymbol.kgPerJ cim:UnitSymbol.JPerm3 cim:UnitSymbol.C cim:UnitSymbol.WPersr cim:UnitSymbol.kg cim:UnitSymbol.therm cim:UnitSymbol.Mx cim:UnitSymbol.WPerW cim:UnitSymbol.JPermolK cim:UnitSymbol.cd cim:UnitSymbol.WPerm2sr cim:UnitSymbol.G cim:UnitSymbol.F cim:UnitSymbol.Vh cim:UnitSymbol.H cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.VPerHz cim:UnitSymbol.J cim:UnitSymbol.m2 cim:UnitSymbol.m3Perh cim:UnitSymbol.K cim:UnitSymbol.m3 cim:UnitSymbol.dB cim:UnitSymbol.FPerm cim:UnitSymbol.A2s cim:UnitSymbol.kn cim:UnitSymbol.M cim:UnitSymbol.onePerHz cim:UnitSymbol.gPerg cim:UnitSymbol.Ah cim:UnitSymbol.mPerm3 cim:UnitSymbol.m3Perkg cim:UnitSymbol.V2 cim:UnitSymbol.min cim:UnitSymbol.Vs cim:UnitSymbol.CPerkg cim:UnitSymbol.JPerkg cim:UnitSymbol.s cim:UnitSymbol.tonne cim:UnitSymbol.Pa cim:UnitSymbol.none cim:UnitSymbol.HzPers cim:UnitSymbol.deg cim:UnitSymbol.A2h cim:UnitSymbol.onePerm cim:UnitSymbol.JPerK cim:UnitSymbol.character cim:UnitSymbol.APerA cim:UnitSymbol.ppm cim:UnitSymbol.WPermK cim:UnitSymbol.ohmPerm cim:UnitSymbol.VPerm cim:UnitSymbol.count cim:UnitSymbol.m3Pers cim:UnitSymbol.ohmm cim:UnitSymbol.rev cim:UnitSymbol.gal cim:UnitSymbol.VPerVA cim:UnitSymbol.Gy cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3]` 

### coreeqc:Curve.xUnit-cardinality

**Path:** `cim:Curve.xUnit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Curve.y1Unit-cardinality

**Path:** `cim:Curve.y1Unit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Curve.y1Unit-datatype

**Path:** `cim:Curve.y1Unit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:UnitSymbol.HPerm cim:UnitSymbol.mol cim:UnitSymbol.Wb cim:UnitSymbol.cosPhi cim:UnitSymbol.VA cim:UnitSymbol.dBm cim:UnitSymbol.Btu cim:UnitSymbol.lm cim:UnitSymbol.mPers2 cim:UnitSymbol.ha cim:UnitSymbol.A2 cim:UnitSymbol.JPerkgK cim:UnitSymbol.Nm cim:UnitSymbol.As cim:UnitSymbol.m2Pers cim:UnitSymbol.d cim:UnitSymbol.rad cim:UnitSymbol.CPerm3 cim:UnitSymbol.VArh cim:UnitSymbol.h cim:UnitSymbol.lPerl cim:UnitSymbol.HzPerHz cim:UnitSymbol.mmHg cim:UnitSymbol.CPerm2 cim:UnitSymbol.radPers2 cim:UnitSymbol.mPers cim:UnitSymbol.anglemin cim:UnitSymbol.APerm cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.WPers cim:UnitSymbol.m cim:UnitSymbol.VAr cim:UnitSymbol.charPers cim:UnitSymbol.m3Compensated cim:UnitSymbol.Wh cim:UnitSymbol.WPerm2 cim:UnitSymbol.molPerkg cim:UnitSymbol.N cim:UnitSymbol.sPers cim:UnitSymbol.VPerV cim:UnitSymbol.kgm2 cim:UnitSymbol.Oe cim:UnitSymbol.Q cim:UnitSymbol.V2h cim:UnitSymbol.Qh cim:UnitSymbol.NPerm cim:UnitSymbol.VAh cim:UnitSymbol.S cim:UnitSymbol.ohm cim:UnitSymbol.T cim:UnitSymbol.lx cim:UnitSymbol.lPers cim:UnitSymbol.V cim:UnitSymbol.Bq cim:UnitSymbol.W cim:UnitSymbol.GyPers cim:UnitSymbol.Sv cim:UnitSymbol.molPerm3 cim:UnitSymbol.degC cim:UnitSymbol.JPermol cim:UnitSymbol.sr cim:UnitSymbol.Hz cim:UnitSymbol.WPerA cim:UnitSymbol.katPerm3 cim:UnitSymbol.Pas cim:UnitSymbol.VPerVAr cim:UnitSymbol.anglesec cim:UnitSymbol.ft3 cim:UnitSymbol.molPermol cim:UnitSymbol.JPers cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.radPers cim:UnitSymbol.SPerm cim:UnitSymbol.bar cim:UnitSymbol.kat cim:UnitSymbol.rotPers cim:UnitSymbol.A cim:UnitSymbol.JPerm2 cim:UnitSymbol.kgPerJ cim:UnitSymbol.JPerm3 cim:UnitSymbol.C cim:UnitSymbol.WPersr cim:UnitSymbol.kg cim:UnitSymbol.therm cim:UnitSymbol.Mx cim:UnitSymbol.WPerW cim:UnitSymbol.JPermolK cim:UnitSymbol.cd cim:UnitSymbol.WPerm2sr cim:UnitSymbol.G cim:UnitSymbol.F cim:UnitSymbol.Vh cim:UnitSymbol.H cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.VPerHz cim:UnitSymbol.J cim:UnitSymbol.m2 cim:UnitSymbol.m3Perh cim:UnitSymbol.K cim:UnitSymbol.m3 cim:UnitSymbol.dB cim:UnitSymbol.FPerm cim:UnitSymbol.A2s cim:UnitSymbol.kn cim:UnitSymbol.M cim:UnitSymbol.onePerHz cim:UnitSymbol.gPerg cim:UnitSymbol.Ah cim:UnitSymbol.mPerm3 cim:UnitSymbol.m3Perkg cim:UnitSymbol.V2 cim:UnitSymbol.min cim:UnitSymbol.Vs cim:UnitSymbol.CPerkg cim:UnitSymbol.JPerkg cim:UnitSymbol.s cim:UnitSymbol.tonne cim:UnitSymbol.Pa cim:UnitSymbol.none cim:UnitSymbol.HzPers cim:UnitSymbol.deg cim:UnitSymbol.A2h cim:UnitSymbol.onePerm cim:UnitSymbol.JPerK cim:UnitSymbol.character cim:UnitSymbol.APerA cim:UnitSymbol.ppm cim:UnitSymbol.WPermK cim:UnitSymbol.ohmPerm cim:UnitSymbol.VPerm cim:UnitSymbol.count cim:UnitSymbol.m3Pers cim:UnitSymbol.ohmm cim:UnitSymbol.rev cim:UnitSymbol.gal cim:UnitSymbol.VPerVA cim:UnitSymbol.Gy cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3]` 

### coreeqc:Curve.y2Unit-cardinality

**Path:** `cim:Curve.y2Unit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Curve.y2Unit-datatype

**Path:** `cim:Curve.y2Unit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:UnitSymbol.HPerm cim:UnitSymbol.mol cim:UnitSymbol.Wb cim:UnitSymbol.cosPhi cim:UnitSymbol.VA cim:UnitSymbol.dBm cim:UnitSymbol.Btu cim:UnitSymbol.lm cim:UnitSymbol.mPers2 cim:UnitSymbol.ha cim:UnitSymbol.A2 cim:UnitSymbol.JPerkgK cim:UnitSymbol.Nm cim:UnitSymbol.As cim:UnitSymbol.m2Pers cim:UnitSymbol.d cim:UnitSymbol.rad cim:UnitSymbol.CPerm3 cim:UnitSymbol.VArh cim:UnitSymbol.h cim:UnitSymbol.lPerl cim:UnitSymbol.HzPerHz cim:UnitSymbol.mmHg cim:UnitSymbol.CPerm2 cim:UnitSymbol.radPers2 cim:UnitSymbol.mPers cim:UnitSymbol.anglemin cim:UnitSymbol.APerm cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.WPers cim:UnitSymbol.m cim:UnitSymbol.VAr cim:UnitSymbol.charPers cim:UnitSymbol.m3Compensated cim:UnitSymbol.Wh cim:UnitSymbol.WPerm2 cim:UnitSymbol.molPerkg cim:UnitSymbol.N cim:UnitSymbol.sPers cim:UnitSymbol.VPerV cim:UnitSymbol.kgm2 cim:UnitSymbol.Oe cim:UnitSymbol.Q cim:UnitSymbol.V2h cim:UnitSymbol.Qh cim:UnitSymbol.NPerm cim:UnitSymbol.VAh cim:UnitSymbol.S cim:UnitSymbol.ohm cim:UnitSymbol.T cim:UnitSymbol.lx cim:UnitSymbol.lPers cim:UnitSymbol.V cim:UnitSymbol.Bq cim:UnitSymbol.W cim:UnitSymbol.GyPers cim:UnitSymbol.Sv cim:UnitSymbol.molPerm3 cim:UnitSymbol.degC cim:UnitSymbol.JPermol cim:UnitSymbol.sr cim:UnitSymbol.Hz cim:UnitSymbol.WPerA cim:UnitSymbol.katPerm3 cim:UnitSymbol.Pas cim:UnitSymbol.VPerVAr cim:UnitSymbol.anglesec cim:UnitSymbol.ft3 cim:UnitSymbol.molPermol cim:UnitSymbol.JPers cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.radPers cim:UnitSymbol.SPerm cim:UnitSymbol.bar cim:UnitSymbol.kat cim:UnitSymbol.rotPers cim:UnitSymbol.A cim:UnitSymbol.JPerm2 cim:UnitSymbol.kgPerJ cim:UnitSymbol.JPerm3 cim:UnitSymbol.C cim:UnitSymbol.WPersr cim:UnitSymbol.kg cim:UnitSymbol.therm cim:UnitSymbol.Mx cim:UnitSymbol.WPerW cim:UnitSymbol.JPermolK cim:UnitSymbol.cd cim:UnitSymbol.WPerm2sr cim:UnitSymbol.G cim:UnitSymbol.F cim:UnitSymbol.Vh cim:UnitSymbol.H cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.VPerHz cim:UnitSymbol.J cim:UnitSymbol.m2 cim:UnitSymbol.m3Perh cim:UnitSymbol.K cim:UnitSymbol.m3 cim:UnitSymbol.dB cim:UnitSymbol.FPerm cim:UnitSymbol.A2s cim:UnitSymbol.kn cim:UnitSymbol.M cim:UnitSymbol.onePerHz cim:UnitSymbol.gPerg cim:UnitSymbol.Ah cim:UnitSymbol.mPerm3 cim:UnitSymbol.m3Perkg cim:UnitSymbol.V2 cim:UnitSymbol.min cim:UnitSymbol.Vs cim:UnitSymbol.CPerkg cim:UnitSymbol.JPerkg cim:UnitSymbol.s cim:UnitSymbol.tonne cim:UnitSymbol.Pa cim:UnitSymbol.none cim:UnitSymbol.HzPers cim:UnitSymbol.deg cim:UnitSymbol.A2h cim:UnitSymbol.onePerm cim:UnitSymbol.JPerK cim:UnitSymbol.character cim:UnitSymbol.APerA cim:UnitSymbol.ppm cim:UnitSymbol.WPermK cim:UnitSymbol.ohmPerm cim:UnitSymbol.VPerm cim:UnitSymbol.count cim:UnitSymbol.m3Pers cim:UnitSymbol.ohmm cim:UnitSymbol.rev cim:UnitSymbol.gal cim:UnitSymbol.VPerVA cim:UnitSymbol.Gy cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3]` 

### coreeqc:GrossToNetActivePowerCurve.GeneratingUnit-cardinality

**Path:** `cim:GrossToNetActivePowerCurve.GeneratingUnit`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:GrossToNetActivePowerCurve.GeneratingUnit-valueTypeNodeShape

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:GrossToNetActivePowerCurve

**Nested Properties:**

### coreeqc:GrossToNetActivePowerCurve.GeneratingUnit-valueType

**Path:** `cim:GrossToNetActivePowerCurve.GeneratingUnit / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following occurs: 1) The value type is not IRI; 2) The value type is not the right class."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:GeneratingUnit cim:SolarGeneratingUnit cim:ThermalGeneratingUnit cim:WindGeneratingUnit cim:NuclearGeneratingUnit cim:HydroGeneratingUnit]` 

## coreeqc:Ground

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:Ground

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:GroundDisconnector

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:GroundDisconnector

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Switch.normalOpen-cardinality

**Path:** `cim:Switch.normalOpen`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Switch.normalOpen-datatype

**Path:** `cim:Switch.normalOpen`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Switch.ratedCurrent-cardinality

**Path:** `cim:Switch.ratedCurrent`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Switch.ratedCurrent-datatype

**Path:** `cim:Switch.ratedCurrent`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Switch.retained-datatype

**Path:** `cim:Switch.retained`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Switch.retained-cardinality

**Path:** `cim:Switch.retained`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:GroundingImpedance

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:GroundingImpedance

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:HydroGeneratingUnit

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:HydroGeneratingUnit

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.genControlSource-datatype

**Path:** `cim:GeneratingUnit.genControlSource`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:GeneratorControlSource.onAGC cim:GeneratorControlSource.offAGC cim:GeneratorControlSource.plantControl cim:GeneratorControlSource.unavailable]` 

### coreeqc:GeneratingUnit.genControlSource-cardinality

**Path:** `cim:GeneratingUnit.genControlSource`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.governorSCD-datatype

**Path:** `cim:GeneratingUnit.governorSCD`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.governorSCD-cardinality

**Path:** `cim:GeneratingUnit.governorSCD`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.longPF-datatype

**Path:** `cim:GeneratingUnit.longPF`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.longPF-cardinality

**Path:** `cim:GeneratingUnit.longPF`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.maxOperatingP-datatype

**Path:** `cim:GeneratingUnit.maxOperatingP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.maxOperatingP-cardinality

**Path:** `cim:GeneratingUnit.maxOperatingP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.maximumAllowableSpinningReserve-cardinality

**Path:** `cim:GeneratingUnit.maximumAllowableSpinningReserve`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.maximumAllowableSpinningReserve-datatype

**Path:** `cim:GeneratingUnit.maximumAllowableSpinningReserve`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.minOperatingP-datatype

**Path:** `cim:GeneratingUnit.minOperatingP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.minOperatingP-cardinality

**Path:** `cim:GeneratingUnit.minOperatingP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.nominalP-cardinality

**Path:** `cim:GeneratingUnit.nominalP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.nominalP-datatype

**Path:** `cim:GeneratingUnit.nominalP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.ratedGrossMaxP-cardinality

**Path:** `cim:GeneratingUnit.ratedGrossMaxP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedGrossMaxP-datatype

**Path:** `cim:GeneratingUnit.ratedGrossMaxP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.ratedGrossMinP-datatype

**Path:** `cim:GeneratingUnit.ratedGrossMinP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.ratedGrossMinP-cardinality

**Path:** `cim:GeneratingUnit.ratedGrossMinP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedNetMaxP-cardinality

**Path:** `cim:GeneratingUnit.ratedNetMaxP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedNetMaxP-datatype

**Path:** `cim:GeneratingUnit.ratedNetMaxP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.shortPF-datatype

**Path:** `cim:GeneratingUnit.shortPF`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.shortPF-cardinality

**Path:** `cim:GeneratingUnit.shortPF`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.startupCost-datatype

**Path:** `cim:GeneratingUnit.startupCost`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:decimal` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.startupCost-cardinality

**Path:** `cim:GeneratingUnit.startupCost`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.startupTime-datatype

**Path:** `cim:GeneratingUnit.startupTime`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.startupTime-cardinality

**Path:** `cim:GeneratingUnit.startupTime`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.totalEfficiency-datatype

**Path:** `cim:GeneratingUnit.totalEfficiency`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.totalEfficiency-cardinality

**Path:** `cim:GeneratingUnit.totalEfficiency`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.variableCost-datatype

**Path:** `cim:GeneratingUnit.variableCost`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:decimal` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.variableCost-cardinality

**Path:** `cim:GeneratingUnit.variableCost`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:HydroGeneratingUnit.HydroPowerPlant-cardinality

**Path:** `cim:HydroGeneratingUnit.HydroPowerPlant`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:HydroGeneratingUnit.HydroPowerPlant-valueType

**Path:** `cim:HydroGeneratingUnit.HydroPowerPlant / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:HydroPowerPlant"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:HydroPowerPlant]` 

### coreeqc:HydroGeneratingUnit.dropHeight-cardinality

**Path:** `cim:HydroGeneratingUnit.dropHeight`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:HydroGeneratingUnit.dropHeight-datatype

**Path:** `cim:HydroGeneratingUnit.dropHeight`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:HydroGeneratingUnit.energyConversionCapability-datatype

**Path:** `cim:HydroGeneratingUnit.energyConversionCapability`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:HydroEnergyConversionKind.pumpAndGenerator cim:HydroEnergyConversionKind.generator]` 

### coreeqc:HydroGeneratingUnit.energyConversionCapability-cardinality

**Path:** `cim:HydroGeneratingUnit.energyConversionCapability`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:HydroGeneratingUnit.turbineType-datatype

**Path:** `cim:HydroGeneratingUnit.turbineType`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:HydroTurbineKind.pelton cim:HydroTurbineKind.francis cim:HydroTurbineKind.kaplan]` 

### coreeqc:HydroGeneratingUnit.turbineType-cardinality

**Path:** `cim:HydroGeneratingUnit.turbineType`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:HydroPowerPlant

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:HydroPowerPlant

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:HydroPowerPlant.hydroPlantStorageType-datatype

**Path:** `cim:HydroPowerPlant.hydroPlantStorageType`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:HydroPlantStorageKind.runOfRiver cim:HydroPlantStorageKind.storage cim:HydroPlantStorageKind.pumpedStorage]` 

### coreeqc:HydroPowerPlant.hydroPlantStorageType-cardinality

**Path:** `cim:HydroPowerPlant.hydroPlantStorageType`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:HydroPump

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:HydroPump

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:HydroPump.HydroPowerPlant-cardinality

**Path:** `cim:HydroPump.HydroPowerPlant`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:HydroPump.HydroPowerPlant-valueType

**Path:** `cim:HydroPump.HydroPowerPlant / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:HydroPowerPlant"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:HydroPowerPlant]` 

### coreeqc:HydroPump.RotatingMachine-cardinality

**Path:** `cim:HydroPump.RotatingMachine`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:HydroPump.RotatingMachine-valueTypeNodeShape

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:HydroPump

**Nested Properties:**

### coreeqc:HydroPump.RotatingMachine-valueType

**Path:** `cim:HydroPump.RotatingMachine / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following occurs: 1) The value type is not IRI; 2) The value type is not the right class."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:SynchronousMachine cim:AsynchronousMachine]` 

## coreeqc:Jumper

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:Jumper

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Switch.normalOpen-datatype

**Path:** `cim:Switch.normalOpen`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Switch.normalOpen-cardinality

**Path:** `cim:Switch.normalOpen`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Switch.ratedCurrent-datatype

**Path:** `cim:Switch.ratedCurrent`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Switch.ratedCurrent-cardinality

**Path:** `cim:Switch.ratedCurrent`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Switch.retained-datatype

**Path:** `cim:Switch.retained`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Switch.retained-cardinality

**Path:** `cim:Switch.retained`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:Junction

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:Junction

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:Line

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:Line

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Line.Region-cardinality

**Path:** `cim:Line.Region`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Line.Region-valueType

**Path:** `cim:Line.Region / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:SubGeographicalRegion"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:SubGeographicalRegion]` 

## coreeqc:LinearShuntCompensator

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:LinearShuntCompensator

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:LinearShuntCompensator.bPerSection-cardinality

**Path:** `cim:LinearShuntCompensator.bPerSection`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:LinearShuntCompensator.bPerSection-datatype

**Path:** `cim:LinearShuntCompensator.bPerSection`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:LinearShuntCompensator.gPerSection-datatype

**Path:** `cim:LinearShuntCompensator.gPerSection`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:LinearShuntCompensator.gPerSection-cardinality

**Path:** `cim:LinearShuntCompensator.gPerSection`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RegulatingCondEq.RegulatingControl-cardinality

**Path:** `cim:RegulatingCondEq.RegulatingControl`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ShuntCompensator.aVRDelay-datatype

**Path:** `cim:ShuntCompensator.aVRDelay`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ShuntCompensator.aVRDelay-cardinality

**Path:** `cim:ShuntCompensator.aVRDelay`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ShuntCompensator.grounded-cardinality

**Path:** `cim:ShuntCompensator.grounded`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ShuntCompensator.grounded-datatype

**Path:** `cim:ShuntCompensator.grounded`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ShuntCompensator.maximumSections-datatype

**Path:** `cim:ShuntCompensator.maximumSections`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ShuntCompensator.maximumSections-cardinality

**Path:** `cim:ShuntCompensator.maximumSections`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ShuntCompensator.nomU-cardinality

**Path:** `cim:ShuntCompensator.nomU`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ShuntCompensator.nomU-datatype

**Path:** `cim:ShuntCompensator.nomU`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ShuntCompensator.normalSections-cardinality

**Path:** `cim:ShuntCompensator.normalSections`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ShuntCompensator.normalSections-datatype

**Path:** `cim:ShuntCompensator.normalSections`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ShuntCompensator.voltageSensitivity-datatype

**Path:** `cim:ShuntCompensator.voltageSensitivity`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ShuntCompensator.voltageSensitivity-cardinality

**Path:** `cim:ShuntCompensator.voltageSensitivity`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:LoadArea

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:LoadArea

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:LoadBreakSwitch

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:LoadBreakSwitch

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Switch.normalOpen-cardinality

**Path:** `cim:Switch.normalOpen`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Switch.normalOpen-datatype

**Path:** `cim:Switch.normalOpen`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Switch.ratedCurrent-datatype

**Path:** `cim:Switch.ratedCurrent`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Switch.ratedCurrent-cardinality

**Path:** `cim:Switch.ratedCurrent`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Switch.retained-cardinality

**Path:** `cim:Switch.retained`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Switch.retained-datatype

**Path:** `cim:Switch.retained`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:LoadResponseCharacteristic

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:LoadResponseCharacteristic

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:LoadResponseCharacteristic.exponentModel-datatype

**Path:** `cim:LoadResponseCharacteristic.exponentModel`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:LoadResponseCharacteristic.exponentModel-cardinality

**Path:** `cim:LoadResponseCharacteristic.exponentModel`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:LoadResponseCharacteristic.pConstantCurrent-datatype

**Path:** `cim:LoadResponseCharacteristic.pConstantCurrent`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:LoadResponseCharacteristic.pConstantCurrent-cardinality

**Path:** `cim:LoadResponseCharacteristic.pConstantCurrent`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:LoadResponseCharacteristic.pConstantImpedance-cardinality

**Path:** `cim:LoadResponseCharacteristic.pConstantImpedance`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:LoadResponseCharacteristic.pConstantImpedance-datatype

**Path:** `cim:LoadResponseCharacteristic.pConstantImpedance`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:LoadResponseCharacteristic.pConstantPower-cardinality

**Path:** `cim:LoadResponseCharacteristic.pConstantPower`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:LoadResponseCharacteristic.pConstantPower-datatype

**Path:** `cim:LoadResponseCharacteristic.pConstantPower`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:LoadResponseCharacteristic.pFrequencyExponent-cardinality

**Path:** `cim:LoadResponseCharacteristic.pFrequencyExponent`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:LoadResponseCharacteristic.pFrequencyExponent-datatype

**Path:** `cim:LoadResponseCharacteristic.pFrequencyExponent`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:LoadResponseCharacteristic.pVoltageExponent-datatype

**Path:** `cim:LoadResponseCharacteristic.pVoltageExponent`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:LoadResponseCharacteristic.pVoltageExponent-cardinality

**Path:** `cim:LoadResponseCharacteristic.pVoltageExponent`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:LoadResponseCharacteristic.qConstantCurrent-cardinality

**Path:** `cim:LoadResponseCharacteristic.qConstantCurrent`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:LoadResponseCharacteristic.qConstantCurrent-datatype

**Path:** `cim:LoadResponseCharacteristic.qConstantCurrent`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:LoadResponseCharacteristic.qConstantImpedance-cardinality

**Path:** `cim:LoadResponseCharacteristic.qConstantImpedance`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:LoadResponseCharacteristic.qConstantImpedance-datatype

**Path:** `cim:LoadResponseCharacteristic.qConstantImpedance`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:LoadResponseCharacteristic.qConstantPower-datatype

**Path:** `cim:LoadResponseCharacteristic.qConstantPower`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:LoadResponseCharacteristic.qConstantPower-cardinality

**Path:** `cim:LoadResponseCharacteristic.qConstantPower`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:LoadResponseCharacteristic.qFrequencyExponent-cardinality

**Path:** `cim:LoadResponseCharacteristic.qFrequencyExponent`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:LoadResponseCharacteristic.qFrequencyExponent-datatype

**Path:** `cim:LoadResponseCharacteristic.qFrequencyExponent`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:LoadResponseCharacteristic.qVoltageExponent-datatype

**Path:** `cim:LoadResponseCharacteristic.qVoltageExponent`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:LoadResponseCharacteristic.qVoltageExponent-cardinality

**Path:** `cim:LoadResponseCharacteristic.qVoltageExponent`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:NonConformLoad

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:NonConformLoad

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:EnergyConsumer.LoadResponse-cardinality

**Path:** `cim:EnergyConsumer.LoadResponse`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EnergyConsumer.LoadResponse-valueType

**Path:** `cim:EnergyConsumer.LoadResponse / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:LoadResponseCharacteristic"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:LoadResponseCharacteristic]` 

### coreeqc:EnergyConsumer.pfixed-datatype

**Path:** `cim:EnergyConsumer.pfixed`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:EnergyConsumer.pfixed-cardinality

**Path:** `cim:EnergyConsumer.pfixed`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EnergyConsumer.pfixedPct-datatype

**Path:** `cim:EnergyConsumer.pfixedPct`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:EnergyConsumer.pfixedPct-cardinality

**Path:** `cim:EnergyConsumer.pfixedPct`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EnergyConsumer.qfixed-cardinality

**Path:** `cim:EnergyConsumer.qfixed`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EnergyConsumer.qfixed-datatype

**Path:** `cim:EnergyConsumer.qfixed`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:EnergyConsumer.qfixedPct-datatype

**Path:** `cim:EnergyConsumer.qfixedPct`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:EnergyConsumer.qfixedPct-cardinality

**Path:** `cim:EnergyConsumer.qfixedPct`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:NonConformLoad.LoadGroup-cardinality

**Path:** `cim:NonConformLoad.LoadGroup`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:NonConformLoad.LoadGroup-valueType

**Path:** `cim:NonConformLoad.LoadGroup / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:NonConformLoadGroup"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:NonConformLoadGroup]` 

## coreeqc:NonConformLoadGroup

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:NonConformLoadGroup

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:LoadGroup.SubLoadArea-cardinality

**Path:** `cim:LoadGroup.SubLoadArea`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:LoadGroup.SubLoadArea-valueType

**Path:** `cim:LoadGroup.SubLoadArea / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:SubLoadArea"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:SubLoadArea]` 

## coreeqc:NonConformLoadSchedule

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:NonConformLoadSchedule

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:BasicIntervalSchedule.startTime-cardinality

**Path:** `cim:BasicIntervalSchedule.startTime`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:BasicIntervalSchedule.startTime-datatype

**Path:** `cim:BasicIntervalSchedule.startTime`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:dateTime` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:BasicIntervalSchedule.value1Unit-cardinality

**Path:** `cim:BasicIntervalSchedule.value1Unit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:BasicIntervalSchedule.value1Unit-datatype

**Path:** `cim:BasicIntervalSchedule.value1Unit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:UnitSymbol.HPerm cim:UnitSymbol.mol cim:UnitSymbol.Wb cim:UnitSymbol.cosPhi cim:UnitSymbol.VA cim:UnitSymbol.dBm cim:UnitSymbol.Btu cim:UnitSymbol.lm cim:UnitSymbol.mPers2 cim:UnitSymbol.ha cim:UnitSymbol.A2 cim:UnitSymbol.JPerkgK cim:UnitSymbol.Nm cim:UnitSymbol.As cim:UnitSymbol.m2Pers cim:UnitSymbol.d cim:UnitSymbol.rad cim:UnitSymbol.CPerm3 cim:UnitSymbol.VArh cim:UnitSymbol.h cim:UnitSymbol.lPerl cim:UnitSymbol.HzPerHz cim:UnitSymbol.mmHg cim:UnitSymbol.CPerm2 cim:UnitSymbol.radPers2 cim:UnitSymbol.mPers cim:UnitSymbol.anglemin cim:UnitSymbol.APerm cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.WPers cim:UnitSymbol.m cim:UnitSymbol.VAr cim:UnitSymbol.charPers cim:UnitSymbol.m3Compensated cim:UnitSymbol.Wh cim:UnitSymbol.WPerm2 cim:UnitSymbol.molPerkg cim:UnitSymbol.N cim:UnitSymbol.sPers cim:UnitSymbol.VPerV cim:UnitSymbol.kgm2 cim:UnitSymbol.Oe cim:UnitSymbol.Q cim:UnitSymbol.V2h cim:UnitSymbol.Qh cim:UnitSymbol.NPerm cim:UnitSymbol.VAh cim:UnitSymbol.S cim:UnitSymbol.ohm cim:UnitSymbol.T cim:UnitSymbol.lx cim:UnitSymbol.lPers cim:UnitSymbol.V cim:UnitSymbol.Bq cim:UnitSymbol.W cim:UnitSymbol.GyPers cim:UnitSymbol.Sv cim:UnitSymbol.molPerm3 cim:UnitSymbol.degC cim:UnitSymbol.JPermol cim:UnitSymbol.sr cim:UnitSymbol.Hz cim:UnitSymbol.WPerA cim:UnitSymbol.katPerm3 cim:UnitSymbol.Pas cim:UnitSymbol.VPerVAr cim:UnitSymbol.anglesec cim:UnitSymbol.ft3 cim:UnitSymbol.molPermol cim:UnitSymbol.JPers cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.radPers cim:UnitSymbol.SPerm cim:UnitSymbol.bar cim:UnitSymbol.kat cim:UnitSymbol.rotPers cim:UnitSymbol.A cim:UnitSymbol.JPerm2 cim:UnitSymbol.kgPerJ cim:UnitSymbol.JPerm3 cim:UnitSymbol.C cim:UnitSymbol.WPersr cim:UnitSymbol.kg cim:UnitSymbol.therm cim:UnitSymbol.Mx cim:UnitSymbol.WPerW cim:UnitSymbol.JPermolK cim:UnitSymbol.cd cim:UnitSymbol.WPerm2sr cim:UnitSymbol.G cim:UnitSymbol.F cim:UnitSymbol.Vh cim:UnitSymbol.H cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.VPerHz cim:UnitSymbol.J cim:UnitSymbol.m2 cim:UnitSymbol.m3Perh cim:UnitSymbol.K cim:UnitSymbol.m3 cim:UnitSymbol.dB cim:UnitSymbol.FPerm cim:UnitSymbol.A2s cim:UnitSymbol.kn cim:UnitSymbol.M cim:UnitSymbol.onePerHz cim:UnitSymbol.gPerg cim:UnitSymbol.Ah cim:UnitSymbol.mPerm3 cim:UnitSymbol.m3Perkg cim:UnitSymbol.V2 cim:UnitSymbol.min cim:UnitSymbol.Vs cim:UnitSymbol.CPerkg cim:UnitSymbol.JPerkg cim:UnitSymbol.s cim:UnitSymbol.tonne cim:UnitSymbol.Pa cim:UnitSymbol.none cim:UnitSymbol.HzPers cim:UnitSymbol.deg cim:UnitSymbol.A2h cim:UnitSymbol.onePerm cim:UnitSymbol.JPerK cim:UnitSymbol.character cim:UnitSymbol.APerA cim:UnitSymbol.ppm cim:UnitSymbol.WPermK cim:UnitSymbol.ohmPerm cim:UnitSymbol.VPerm cim:UnitSymbol.count cim:UnitSymbol.m3Pers cim:UnitSymbol.ohmm cim:UnitSymbol.rev cim:UnitSymbol.gal cim:UnitSymbol.VPerVA cim:UnitSymbol.Gy cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3]` 

### coreeqc:BasicIntervalSchedule.value2Unit-cardinality

**Path:** `cim:BasicIntervalSchedule.value2Unit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:BasicIntervalSchedule.value2Unit-datatype

**Path:** `cim:BasicIntervalSchedule.value2Unit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:UnitSymbol.HPerm cim:UnitSymbol.mol cim:UnitSymbol.Wb cim:UnitSymbol.cosPhi cim:UnitSymbol.VA cim:UnitSymbol.dBm cim:UnitSymbol.Btu cim:UnitSymbol.lm cim:UnitSymbol.mPers2 cim:UnitSymbol.ha cim:UnitSymbol.A2 cim:UnitSymbol.JPerkgK cim:UnitSymbol.Nm cim:UnitSymbol.As cim:UnitSymbol.m2Pers cim:UnitSymbol.d cim:UnitSymbol.rad cim:UnitSymbol.CPerm3 cim:UnitSymbol.VArh cim:UnitSymbol.h cim:UnitSymbol.lPerl cim:UnitSymbol.HzPerHz cim:UnitSymbol.mmHg cim:UnitSymbol.CPerm2 cim:UnitSymbol.radPers2 cim:UnitSymbol.mPers cim:UnitSymbol.anglemin cim:UnitSymbol.APerm cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.WPers cim:UnitSymbol.m cim:UnitSymbol.VAr cim:UnitSymbol.charPers cim:UnitSymbol.m3Compensated cim:UnitSymbol.Wh cim:UnitSymbol.WPerm2 cim:UnitSymbol.molPerkg cim:UnitSymbol.N cim:UnitSymbol.sPers cim:UnitSymbol.VPerV cim:UnitSymbol.kgm2 cim:UnitSymbol.Oe cim:UnitSymbol.Q cim:UnitSymbol.V2h cim:UnitSymbol.Qh cim:UnitSymbol.NPerm cim:UnitSymbol.VAh cim:UnitSymbol.S cim:UnitSymbol.ohm cim:UnitSymbol.T cim:UnitSymbol.lx cim:UnitSymbol.lPers cim:UnitSymbol.V cim:UnitSymbol.Bq cim:UnitSymbol.W cim:UnitSymbol.GyPers cim:UnitSymbol.Sv cim:UnitSymbol.molPerm3 cim:UnitSymbol.degC cim:UnitSymbol.JPermol cim:UnitSymbol.sr cim:UnitSymbol.Hz cim:UnitSymbol.WPerA cim:UnitSymbol.katPerm3 cim:UnitSymbol.Pas cim:UnitSymbol.VPerVAr cim:UnitSymbol.anglesec cim:UnitSymbol.ft3 cim:UnitSymbol.molPermol cim:UnitSymbol.JPers cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.radPers cim:UnitSymbol.SPerm cim:UnitSymbol.bar cim:UnitSymbol.kat cim:UnitSymbol.rotPers cim:UnitSymbol.A cim:UnitSymbol.JPerm2 cim:UnitSymbol.kgPerJ cim:UnitSymbol.JPerm3 cim:UnitSymbol.C cim:UnitSymbol.WPersr cim:UnitSymbol.kg cim:UnitSymbol.therm cim:UnitSymbol.Mx cim:UnitSymbol.WPerW cim:UnitSymbol.JPermolK cim:UnitSymbol.cd cim:UnitSymbol.WPerm2sr cim:UnitSymbol.G cim:UnitSymbol.F cim:UnitSymbol.Vh cim:UnitSymbol.H cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.VPerHz cim:UnitSymbol.J cim:UnitSymbol.m2 cim:UnitSymbol.m3Perh cim:UnitSymbol.K cim:UnitSymbol.m3 cim:UnitSymbol.dB cim:UnitSymbol.FPerm cim:UnitSymbol.A2s cim:UnitSymbol.kn cim:UnitSymbol.M cim:UnitSymbol.onePerHz cim:UnitSymbol.gPerg cim:UnitSymbol.Ah cim:UnitSymbol.mPerm3 cim:UnitSymbol.m3Perkg cim:UnitSymbol.V2 cim:UnitSymbol.min cim:UnitSymbol.Vs cim:UnitSymbol.CPerkg cim:UnitSymbol.JPerkg cim:UnitSymbol.s cim:UnitSymbol.tonne cim:UnitSymbol.Pa cim:UnitSymbol.none cim:UnitSymbol.HzPers cim:UnitSymbol.deg cim:UnitSymbol.A2h cim:UnitSymbol.onePerm cim:UnitSymbol.JPerK cim:UnitSymbol.character cim:UnitSymbol.APerA cim:UnitSymbol.ppm cim:UnitSymbol.WPermK cim:UnitSymbol.ohmPerm cim:UnitSymbol.VPerm cim:UnitSymbol.count cim:UnitSymbol.m3Pers cim:UnitSymbol.ohmm cim:UnitSymbol.rev cim:UnitSymbol.gal cim:UnitSymbol.VPerVA cim:UnitSymbol.Gy cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3]` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:NonConformLoadSchedule.NonConformLoadGroup-cardinality

**Path:** `cim:NonConformLoadSchedule.NonConformLoadGroup`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:NonConformLoadSchedule.NonConformLoadGroup-valueType

**Path:** `cim:NonConformLoadSchedule.NonConformLoadGroup / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:NonConformLoadGroup"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:NonConformLoadGroup]` 

### coreeqc:RegularIntervalSchedule.endTime-cardinality

**Path:** `cim:RegularIntervalSchedule.endTime`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RegularIntervalSchedule.endTime-datatype

**Path:** `cim:RegularIntervalSchedule.endTime`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:dateTime` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RegularIntervalSchedule.timeStep-datatype

**Path:** `cim:RegularIntervalSchedule.timeStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RegularIntervalSchedule.timeStep-cardinality

**Path:** `cim:RegularIntervalSchedule.timeStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SeasonDayTypeSchedule.DayType-cardinality

**Path:** `cim:SeasonDayTypeSchedule.DayType`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SeasonDayTypeSchedule.DayType-valueType

**Path:** `cim:SeasonDayTypeSchedule.DayType / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:DayType"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:DayType]` 

### coreeqc:SeasonDayTypeSchedule.Season-cardinality

**Path:** `cim:SeasonDayTypeSchedule.Season`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SeasonDayTypeSchedule.Season-valueType

**Path:** `cim:SeasonDayTypeSchedule.Season / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:Season"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Season]` 

## coreeqc:NonlinearShuntCompensator

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:NonlinearShuntCompensator

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RegulatingCondEq.RegulatingControl-cardinality

**Path:** `cim:RegulatingCondEq.RegulatingControl`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ShuntCompensator.aVRDelay-cardinality

**Path:** `cim:ShuntCompensator.aVRDelay`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ShuntCompensator.aVRDelay-datatype

**Path:** `cim:ShuntCompensator.aVRDelay`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ShuntCompensator.grounded-datatype

**Path:** `cim:ShuntCompensator.grounded`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ShuntCompensator.grounded-cardinality

**Path:** `cim:ShuntCompensator.grounded`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ShuntCompensator.maximumSections-datatype

**Path:** `cim:ShuntCompensator.maximumSections`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ShuntCompensator.maximumSections-cardinality

**Path:** `cim:ShuntCompensator.maximumSections`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ShuntCompensator.nomU-cardinality

**Path:** `cim:ShuntCompensator.nomU`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ShuntCompensator.nomU-datatype

**Path:** `cim:ShuntCompensator.nomU`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ShuntCompensator.normalSections-datatype

**Path:** `cim:ShuntCompensator.normalSections`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ShuntCompensator.normalSections-cardinality

**Path:** `cim:ShuntCompensator.normalSections`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ShuntCompensator.voltageSensitivity-datatype

**Path:** `cim:ShuntCompensator.voltageSensitivity`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ShuntCompensator.voltageSensitivity-cardinality

**Path:** `cim:ShuntCompensator.voltageSensitivity`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:NonlinearShuntCompensatorPoint

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:NonlinearShuntCompensatorPoint

**Nested Properties:**

### coreeqc:NonlinearShuntCompensatorPoint.NonlinearShuntCompensator-cardinality

**Path:** `cim:NonlinearShuntCompensatorPoint.NonlinearShuntCompensator`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:NonlinearShuntCompensatorPoint.NonlinearShuntCompensator-valueType

**Path:** `cim:NonlinearShuntCompensatorPoint.NonlinearShuntCompensator / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:NonlinearShuntCompensator"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:NonlinearShuntCompensator]` 

### coreeqc:NonlinearShuntCompensatorPoint.b-datatype

**Path:** `cim:NonlinearShuntCompensatorPoint.b`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:NonlinearShuntCompensatorPoint.b-cardinality

**Path:** `cim:NonlinearShuntCompensatorPoint.b`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:NonlinearShuntCompensatorPoint.g-datatype

**Path:** `cim:NonlinearShuntCompensatorPoint.g`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:NonlinearShuntCompensatorPoint.g-cardinality

**Path:** `cim:NonlinearShuntCompensatorPoint.g`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:NonlinearShuntCompensatorPoint.sectionNumber-datatype

**Path:** `cim:NonlinearShuntCompensatorPoint.sectionNumber`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:NonlinearShuntCompensatorPoint.sectionNumber-cardinality

**Path:** `cim:NonlinearShuntCompensatorPoint.sectionNumber`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:NuclearGeneratingUnit

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:NuclearGeneratingUnit

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.genControlSource-datatype

**Path:** `cim:GeneratingUnit.genControlSource`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:GeneratorControlSource.onAGC cim:GeneratorControlSource.offAGC cim:GeneratorControlSource.plantControl cim:GeneratorControlSource.unavailable]` 

### coreeqc:GeneratingUnit.genControlSource-cardinality

**Path:** `cim:GeneratingUnit.genControlSource`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.governorSCD-datatype

**Path:** `cim:GeneratingUnit.governorSCD`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.governorSCD-cardinality

**Path:** `cim:GeneratingUnit.governorSCD`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.longPF-cardinality

**Path:** `cim:GeneratingUnit.longPF`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.longPF-datatype

**Path:** `cim:GeneratingUnit.longPF`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.maxOperatingP-cardinality

**Path:** `cim:GeneratingUnit.maxOperatingP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.maxOperatingP-datatype

**Path:** `cim:GeneratingUnit.maxOperatingP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.maximumAllowableSpinningReserve-datatype

**Path:** `cim:GeneratingUnit.maximumAllowableSpinningReserve`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.maximumAllowableSpinningReserve-cardinality

**Path:** `cim:GeneratingUnit.maximumAllowableSpinningReserve`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.minOperatingP-cardinality

**Path:** `cim:GeneratingUnit.minOperatingP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.minOperatingP-datatype

**Path:** `cim:GeneratingUnit.minOperatingP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.nominalP-cardinality

**Path:** `cim:GeneratingUnit.nominalP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.nominalP-datatype

**Path:** `cim:GeneratingUnit.nominalP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.ratedGrossMaxP-datatype

**Path:** `cim:GeneratingUnit.ratedGrossMaxP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.ratedGrossMaxP-cardinality

**Path:** `cim:GeneratingUnit.ratedGrossMaxP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedGrossMinP-cardinality

**Path:** `cim:GeneratingUnit.ratedGrossMinP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedGrossMinP-datatype

**Path:** `cim:GeneratingUnit.ratedGrossMinP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.ratedNetMaxP-datatype

**Path:** `cim:GeneratingUnit.ratedNetMaxP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.ratedNetMaxP-cardinality

**Path:** `cim:GeneratingUnit.ratedNetMaxP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.shortPF-datatype

**Path:** `cim:GeneratingUnit.shortPF`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.shortPF-cardinality

**Path:** `cim:GeneratingUnit.shortPF`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.startupCost-datatype

**Path:** `cim:GeneratingUnit.startupCost`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:decimal` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.startupCost-cardinality

**Path:** `cim:GeneratingUnit.startupCost`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.startupTime-datatype

**Path:** `cim:GeneratingUnit.startupTime`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.startupTime-cardinality

**Path:** `cim:GeneratingUnit.startupTime`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.totalEfficiency-cardinality

**Path:** `cim:GeneratingUnit.totalEfficiency`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.totalEfficiency-datatype

**Path:** `cim:GeneratingUnit.totalEfficiency`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.variableCost-datatype

**Path:** `cim:GeneratingUnit.variableCost`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:decimal` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.variableCost-cardinality

**Path:** `cim:GeneratingUnit.variableCost`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:OperationalLimitSet

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:OperationalLimitSet

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:OperationalLimitSet.Equipment-cardinality

**Path:** `cim:OperationalLimitSet.Equipment`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:OperationalLimitSet.Terminal-cardinality

**Path:** `cim:OperationalLimitSet.Terminal`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:OperationalLimitSet.Equipment-valueTypeNodeShape

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:OperationalLimitSet

**Nested Properties:**

### coreeqc:OperationalLimitSet.Equipment-valueType

**Path:** `cim:OperationalLimitSet.Equipment / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following occurs: 1) The value type is not IRI; 2) The value type is not the right class."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:HydroPump cim:GeneratingUnit cim:SurgeArrester cim:WaveTrap cim:FaultIndicator cim:Clamp cim:SeriesCompensator cim:Switch cim:Ground cim:PowerTransformer cim:DCSeriesDevice cim:DCGround cim:DCSwitch cim:DCShunt cim:DCBusbar cim:DCLineSegment cim:DCChopper cim:PowerElectronicsWindUnit cim:BatteryUnit cim:PhotoVoltaicUnit cim:SolarGeneratingUnit cim:ThermalGeneratingUnit cim:WindGeneratingUnit cim:NuclearGeneratingUnit cim:HydroGeneratingUnit cim:PotentialTransformer cim:PostLineSensor cim:CurrentTransformer cim:EnergySource cim:EnergyConsumer cim:GroundingImpedance cim:PetersenCoil cim:Junction cim:BusbarSection cim:EquivalentBranch cim:EquivalentInjection cim:EquivalentShunt cim:Disconnector cim:GroundDisconnector cim:Fuse cim:Jumper cim:Cut cim:ACLineSegment cim:CsConverter cim:VsConverter cim:DCDisconnector cim:DCBreaker cim:StaticVarCompensator cim:PowerElectronicsConnection cim:ExternalNetworkInjection cim:NonConformLoad cim:StationSupply cim:ConformLoad cim:LoadBreakSwitch cim:Breaker cim:SynchronousMachine cim:AsynchronousMachine cim:LinearShuntCompensator cim:NonlinearShuntCompensator cim:DisconnectingCircuitBreaker]` 

## coreeqc:OperationalLimitSet.Terminal-valueTypeNodeShape

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:OperationalLimitSet

**Nested Properties:**

### coreeqc:OperationalLimitSet.Terminal-valueType

**Path:** `cim:OperationalLimitSet.Terminal / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following occurs: 1) The value type is not IRI; 2) The value type is not the right class."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Terminal cim:ACDCConverterDCTerminal cim:DCTerminal]` 

## coreeqc:OperationalLimitType

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:OperationalLimitType

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:OperationalLimitType.kind-datatype

**Path:** `cim100:OperationalLimitType.kind`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim100:LimitKind.operationalVoltageLimit cim100:LimitKind.tc cim100:LimitKind.tct cim100:LimitKind.warningVoltage cim100:LimitKind.lowVoltage cim100:LimitKind.patl cim100:LimitKind.patlt cim100:LimitKind.alarmVoltage cim100:LimitKind.stability cim100:LimitKind.highVoltage cim100:LimitKind.tatl]` 

### coreeqc:OperationalLimitType.kind-cardinality

**Path:** `cim100:OperationalLimitType.kind`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:OperationalLimitType.acceptableDuration-cardinality

**Path:** `cim:OperationalLimitType.acceptableDuration`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:OperationalLimitType.acceptableDuration-datatype

**Path:** `cim:OperationalLimitType.acceptableDuration`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:OperationalLimitType.direction-datatype

**Path:** `cim:OperationalLimitType.direction`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:OperationalLimitDirectionKind.high cim:OperationalLimitDirectionKind.low cim:OperationalLimitDirectionKind.absoluteValue]` 

### coreeqc:OperationalLimitType.direction-cardinality

**Path:** `cim:OperationalLimitType.direction`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:OperationalLimitType.isInfiniteDuration-datatype

**Path:** `cim:OperationalLimitType.isInfiniteDuration`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:OperationalLimitType.isInfiniteDuration-cardinality

**Path:** `cim:OperationalLimitType.isInfiniteDuration`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:PetersenCoil

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:PetersenCoil

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:PhaseTapChangerAsymmetrical

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:PhaseTapChangerAsymmetrical

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PhaseTapChanger.TransformerEnd-cardinality

**Path:** `cim:PhaseTapChanger.TransformerEnd`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PhaseTapChanger.TransformerEnd-valueType

**Path:** `cim:PhaseTapChanger.TransformerEnd / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:PowerTransformerEnd"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:PowerTransformerEnd]` 

### coreeqc:PhaseTapChangerAsymmetrical.windingConnectionAngle-datatype

**Path:** `cim:PhaseTapChangerAsymmetrical.windingConnectionAngle`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PhaseTapChangerAsymmetrical.windingConnectionAngle-cardinality

**Path:** `cim:PhaseTapChangerAsymmetrical.windingConnectionAngle`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PhaseTapChangerNonLinear.voltageStepIncrement-datatype

**Path:** `cim:PhaseTapChangerNonLinear.voltageStepIncrement`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PhaseTapChangerNonLinear.voltageStepIncrement-cardinality

**Path:** `cim:PhaseTapChangerNonLinear.voltageStepIncrement`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PhaseTapChangerNonLinear.xMax-datatype

**Path:** `cim:PhaseTapChangerNonLinear.xMax`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PhaseTapChangerNonLinear.xMax-cardinality

**Path:** `cim:PhaseTapChangerNonLinear.xMax`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PhaseTapChangerNonLinear.xMin-cardinality

**Path:** `cim:PhaseTapChangerNonLinear.xMin`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PhaseTapChangerNonLinear.xMin-datatype

**Path:** `cim:PhaseTapChangerNonLinear.xMin`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.TapChangerControl-cardinality

**Path:** `cim:TapChanger.TapChangerControl`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.TapChangerControl-valueType

**Path:** `cim:TapChanger.TapChangerControl / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:TapChangerControl"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:TapChangerControl]` 

### coreeqc:TapChanger.highStep-cardinality

**Path:** `cim:TapChanger.highStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.highStep-datatype

**Path:** `cim:TapChanger.highStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.lowStep-cardinality

**Path:** `cim:TapChanger.lowStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.lowStep-datatype

**Path:** `cim:TapChanger.lowStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.ltcFlag-datatype

**Path:** `cim:TapChanger.ltcFlag`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.ltcFlag-cardinality

**Path:** `cim:TapChanger.ltcFlag`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.neutralStep-datatype

**Path:** `cim:TapChanger.neutralStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.neutralStep-cardinality

**Path:** `cim:TapChanger.neutralStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.neutralU-cardinality

**Path:** `cim:TapChanger.neutralU`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.neutralU-datatype

**Path:** `cim:TapChanger.neutralU`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.normalStep-cardinality

**Path:** `cim:TapChanger.normalStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.normalStep-datatype

**Path:** `cim:TapChanger.normalStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:PhaseTapChangerLinear

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:PhaseTapChangerLinear

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PhaseTapChanger.TransformerEnd-cardinality

**Path:** `cim:PhaseTapChanger.TransformerEnd`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PhaseTapChanger.TransformerEnd-valueType

**Path:** `cim:PhaseTapChanger.TransformerEnd / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:PowerTransformerEnd"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:PowerTransformerEnd]` 

### coreeqc:PhaseTapChangerLinear.stepPhaseShiftIncrement-cardinality

**Path:** `cim:PhaseTapChangerLinear.stepPhaseShiftIncrement`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PhaseTapChangerLinear.stepPhaseShiftIncrement-datatype

**Path:** `cim:PhaseTapChangerLinear.stepPhaseShiftIncrement`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PhaseTapChangerLinear.xMax-cardinality

**Path:** `cim:PhaseTapChangerLinear.xMax`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PhaseTapChangerLinear.xMax-datatype

**Path:** `cim:PhaseTapChangerLinear.xMax`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PhaseTapChangerLinear.xMin-cardinality

**Path:** `cim:PhaseTapChangerLinear.xMin`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PhaseTapChangerLinear.xMin-datatype

**Path:** `cim:PhaseTapChangerLinear.xMin`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.TapChangerControl-cardinality

**Path:** `cim:TapChanger.TapChangerControl`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.TapChangerControl-valueType

**Path:** `cim:TapChanger.TapChangerControl / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:TapChangerControl"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:TapChangerControl]` 

### coreeqc:TapChanger.highStep-datatype

**Path:** `cim:TapChanger.highStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.highStep-cardinality

**Path:** `cim:TapChanger.highStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.lowStep-datatype

**Path:** `cim:TapChanger.lowStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.lowStep-cardinality

**Path:** `cim:TapChanger.lowStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.ltcFlag-cardinality

**Path:** `cim:TapChanger.ltcFlag`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.ltcFlag-datatype

**Path:** `cim:TapChanger.ltcFlag`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.neutralStep-cardinality

**Path:** `cim:TapChanger.neutralStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.neutralStep-datatype

**Path:** `cim:TapChanger.neutralStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.neutralU-datatype

**Path:** `cim:TapChanger.neutralU`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.neutralU-cardinality

**Path:** `cim:TapChanger.neutralU`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.normalStep-cardinality

**Path:** `cim:TapChanger.normalStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.normalStep-datatype

**Path:** `cim:TapChanger.normalStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:PhaseTapChangerSymmetrical

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:PhaseTapChangerSymmetrical

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PhaseTapChanger.TransformerEnd-cardinality

**Path:** `cim:PhaseTapChanger.TransformerEnd`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PhaseTapChanger.TransformerEnd-valueType

**Path:** `cim:PhaseTapChanger.TransformerEnd / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:PowerTransformerEnd"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:PowerTransformerEnd]` 

### coreeqc:PhaseTapChangerNonLinear.voltageStepIncrement-cardinality

**Path:** `cim:PhaseTapChangerNonLinear.voltageStepIncrement`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PhaseTapChangerNonLinear.voltageStepIncrement-datatype

**Path:** `cim:PhaseTapChangerNonLinear.voltageStepIncrement`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PhaseTapChangerNonLinear.xMax-datatype

**Path:** `cim:PhaseTapChangerNonLinear.xMax`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PhaseTapChangerNonLinear.xMax-cardinality

**Path:** `cim:PhaseTapChangerNonLinear.xMax`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PhaseTapChangerNonLinear.xMin-datatype

**Path:** `cim:PhaseTapChangerNonLinear.xMin`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PhaseTapChangerNonLinear.xMin-cardinality

**Path:** `cim:PhaseTapChangerNonLinear.xMin`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.TapChangerControl-cardinality

**Path:** `cim:TapChanger.TapChangerControl`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.TapChangerControl-valueType

**Path:** `cim:TapChanger.TapChangerControl / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:TapChangerControl"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:TapChangerControl]` 

### coreeqc:TapChanger.highStep-datatype

**Path:** `cim:TapChanger.highStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.highStep-cardinality

**Path:** `cim:TapChanger.highStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.lowStep-cardinality

**Path:** `cim:TapChanger.lowStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.lowStep-datatype

**Path:** `cim:TapChanger.lowStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.ltcFlag-cardinality

**Path:** `cim:TapChanger.ltcFlag`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.ltcFlag-datatype

**Path:** `cim:TapChanger.ltcFlag`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.neutralStep-cardinality

**Path:** `cim:TapChanger.neutralStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.neutralStep-datatype

**Path:** `cim:TapChanger.neutralStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.neutralU-datatype

**Path:** `cim:TapChanger.neutralU`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.neutralU-cardinality

**Path:** `cim:TapChanger.neutralU`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.normalStep-cardinality

**Path:** `cim:TapChanger.normalStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.normalStep-datatype

**Path:** `cim:TapChanger.normalStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:PhaseTapChangerTable

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:PhaseTapChangerTable

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:PhaseTapChangerTablePoint

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:PhaseTapChangerTablePoint

**Nested Properties:**

### coreeqc:PhaseTapChangerTablePoint.PhaseTapChangerTable-cardinality

**Path:** `cim:PhaseTapChangerTablePoint.PhaseTapChangerTable`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PhaseTapChangerTablePoint.PhaseTapChangerTable-valueType

**Path:** `cim:PhaseTapChangerTablePoint.PhaseTapChangerTable / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:PhaseTapChangerTable"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:PhaseTapChangerTable]` 

### coreeqc:PhaseTapChangerTablePoint.angle-datatype

**Path:** `cim:PhaseTapChangerTablePoint.angle`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PhaseTapChangerTablePoint.angle-cardinality

**Path:** `cim:PhaseTapChangerTablePoint.angle`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChangerTablePoint.b-datatype

**Path:** `cim:TapChangerTablePoint.b`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChangerTablePoint.b-cardinality

**Path:** `cim:TapChangerTablePoint.b`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChangerTablePoint.g-datatype

**Path:** `cim:TapChangerTablePoint.g`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChangerTablePoint.g-cardinality

**Path:** `cim:TapChangerTablePoint.g`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChangerTablePoint.r-datatype

**Path:** `cim:TapChangerTablePoint.r`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChangerTablePoint.r-cardinality

**Path:** `cim:TapChangerTablePoint.r`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChangerTablePoint.ratio-cardinality

**Path:** `cim:TapChangerTablePoint.ratio`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChangerTablePoint.ratio-datatype

**Path:** `cim:TapChangerTablePoint.ratio`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChangerTablePoint.step-cardinality

**Path:** `cim:TapChangerTablePoint.step`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChangerTablePoint.step-datatype

**Path:** `cim:TapChangerTablePoint.step`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChangerTablePoint.x-datatype

**Path:** `cim:TapChangerTablePoint.x`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChangerTablePoint.x-cardinality

**Path:** `cim:TapChangerTablePoint.x`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:PhaseTapChangerTabular

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:PhaseTapChangerTabular

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PhaseTapChanger.TransformerEnd-cardinality

**Path:** `cim:PhaseTapChanger.TransformerEnd`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PhaseTapChanger.TransformerEnd-valueType

**Path:** `cim:PhaseTapChanger.TransformerEnd / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:PowerTransformerEnd"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:PowerTransformerEnd]` 

### coreeqc:PhaseTapChangerTabular.PhaseTapChangerTable-cardinality

**Path:** `cim:PhaseTapChangerTabular.PhaseTapChangerTable`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PhaseTapChangerTabular.PhaseTapChangerTable-valueType

**Path:** `cim:PhaseTapChangerTabular.PhaseTapChangerTable / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:PhaseTapChangerTable"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:PhaseTapChangerTable]` 

### coreeqc:TapChanger.TapChangerControl-cardinality

**Path:** `cim:TapChanger.TapChangerControl`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.TapChangerControl-valueType

**Path:** `cim:TapChanger.TapChangerControl / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:TapChangerControl"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:TapChangerControl]` 

### coreeqc:TapChanger.highStep-datatype

**Path:** `cim:TapChanger.highStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.highStep-cardinality

**Path:** `cim:TapChanger.highStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.lowStep-cardinality

**Path:** `cim:TapChanger.lowStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.lowStep-datatype

**Path:** `cim:TapChanger.lowStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.ltcFlag-datatype

**Path:** `cim:TapChanger.ltcFlag`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.ltcFlag-cardinality

**Path:** `cim:TapChanger.ltcFlag`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.neutralStep-cardinality

**Path:** `cim:TapChanger.neutralStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.neutralStep-datatype

**Path:** `cim:TapChanger.neutralStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.neutralU-cardinality

**Path:** `cim:TapChanger.neutralU`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.neutralU-datatype

**Path:** `cim:TapChanger.neutralU`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.normalStep-cardinality

**Path:** `cim:TapChanger.normalStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.normalStep-datatype

**Path:** `cim:TapChanger.normalStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
