- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:PhotoVoltaicUnit

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:PhotoVoltaicUnit

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerElectronicsUnit.maxP-cardinality

**Path:** `cim:PowerElectronicsUnit.maxP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerElectronicsUnit.maxP-datatype

**Path:** `cim:PowerElectronicsUnit.maxP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PowerElectronicsUnit.minP-datatype

**Path:** `cim:PowerElectronicsUnit.minP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PowerElectronicsUnit.minP-cardinality

**Path:** `cim:PowerElectronicsUnit.minP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:PostLineSensor

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:PostLineSensor

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:AuxiliaryEquipment.Terminal-cardinality

**Path:** `cim:AuxiliaryEquipment.Terminal`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:AuxiliaryEquipment.Terminal-valueType

**Path:** `cim:AuxiliaryEquipment.Terminal / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:Terminal"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Terminal]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:PotentialTransformer

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:PotentialTransformer

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:AuxiliaryEquipment.Terminal-cardinality

**Path:** `cim:AuxiliaryEquipment.Terminal`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:AuxiliaryEquipment.Terminal-valueType

**Path:** `cim:AuxiliaryEquipment.Terminal / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:Terminal"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Terminal]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:PowerElectronicsConnection

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:PowerElectronicsConnection

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerElectronicsConnection.PowerElectronicsUnit-cardinality

**Path:** `cim:PowerElectronicsConnection.PowerElectronicsUnit`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerElectronicsConnection.maxQ-cardinality

**Path:** `cim:PowerElectronicsConnection.maxQ`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerElectronicsConnection.maxQ-datatype

**Path:** `cim:PowerElectronicsConnection.maxQ`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PowerElectronicsConnection.minQ-datatype

**Path:** `cim:PowerElectronicsConnection.minQ`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PowerElectronicsConnection.minQ-cardinality

**Path:** `cim:PowerElectronicsConnection.minQ`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerElectronicsConnection.ratedS-datatype

**Path:** `cim:PowerElectronicsConnection.ratedS`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PowerElectronicsConnection.ratedS-cardinality

**Path:** `cim:PowerElectronicsConnection.ratedS`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerElectronicsConnection.ratedU-cardinality

**Path:** `cim:PowerElectronicsConnection.ratedU`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerElectronicsConnection.ratedU-datatype

**Path:** `cim:PowerElectronicsConnection.ratedU`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RegulatingCondEq.RegulatingControl-cardinality

**Path:** `cim:RegulatingCondEq.RegulatingControl`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:PowerElectronicsConnection.PowerElectronicsUnit-valueTypeNodeShape

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:PowerElectronicsConnection

**Nested Properties:**

### coreeqc:PowerElectronicsConnection.PowerElectronicsUnit-valueType

**Path:** `cim:PowerElectronicsConnection.PowerElectronicsUnit / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following occurs: 1) The value type is not IRI; 2) The value type is not the right class."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:PowerElectronicsWindUnit cim:BatteryUnit cim:PhotoVoltaicUnit]` 

## coreeqc:PowerElectronicsWindUnit

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:PowerElectronicsWindUnit

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerElectronicsUnit.maxP-datatype

**Path:** `cim:PowerElectronicsUnit.maxP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PowerElectronicsUnit.maxP-cardinality

**Path:** `cim:PowerElectronicsUnit.maxP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerElectronicsUnit.minP-cardinality

**Path:** `cim:PowerElectronicsUnit.minP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerElectronicsUnit.minP-datatype

**Path:** `cim:PowerElectronicsUnit.minP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:PowerTransformer

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:PowerTransformer

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:PowerTransformerEnd

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:PowerTransformerEnd

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PowerTransformerEnd.PowerTransformer-cardinality

**Path:** `cim:PowerTransformerEnd.PowerTransformer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerTransformerEnd.PowerTransformer-valueType

**Path:** `cim:PowerTransformerEnd.PowerTransformer / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:PowerTransformer"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:PowerTransformer cim:Equipment]` 

### coreeqc:PowerTransformerEnd.b-cardinality

**Path:** `cim:PowerTransformerEnd.b`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerTransformerEnd.b-datatype

**Path:** `cim:PowerTransformerEnd.b`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PowerTransformerEnd.connectionKind-cardinality

**Path:** `cim:PowerTransformerEnd.connectionKind`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerTransformerEnd.connectionKind-datatype

**Path:** `cim:PowerTransformerEnd.connectionKind`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:WindingConnection.Zn cim:WindingConnection.Y cim:WindingConnection.Z cim:WindingConnection.A cim:WindingConnection.D cim:WindingConnection.I cim:WindingConnection.Yn]` 

### coreeqc:PowerTransformerEnd.g-datatype

**Path:** `cim:PowerTransformerEnd.g`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PowerTransformerEnd.g-cardinality

**Path:** `cim:PowerTransformerEnd.g`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerTransformerEnd.r-datatype

**Path:** `cim:PowerTransformerEnd.r`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PowerTransformerEnd.r-cardinality

**Path:** `cim:PowerTransformerEnd.r`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerTransformerEnd.ratedS-cardinality

**Path:** `cim:PowerTransformerEnd.ratedS`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerTransformerEnd.ratedS-datatype

**Path:** `cim:PowerTransformerEnd.ratedS`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PowerTransformerEnd.ratedU-cardinality

**Path:** `cim:PowerTransformerEnd.ratedU`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:PowerTransformerEnd.ratedU-datatype

**Path:** `cim:PowerTransformerEnd.ratedU`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PowerTransformerEnd.x-datatype

**Path:** `cim:PowerTransformerEnd.x`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:PowerTransformerEnd.x-cardinality

**Path:** `cim:PowerTransformerEnd.x`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TransformerEnd.BaseVoltage-cardinality

**Path:** `cim:TransformerEnd.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TransformerEnd.BaseVoltage-valueType

**Path:** `cim:TransformerEnd.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:TransformerEnd.Terminal-cardinality

**Path:** `cim:TransformerEnd.Terminal`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TransformerEnd.Terminal-valueType

**Path:** `cim:TransformerEnd.Terminal / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:Terminal"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Terminal]` 

### coreeqc:TransformerEnd.endNumber-cardinality

**Path:** `cim:TransformerEnd.endNumber`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TransformerEnd.endNumber-datatype

**Path:** `cim:TransformerEnd.endNumber`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:RatioTapChanger

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:RatioTapChanger

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RatioTapChanger.RatioTapChangerTable-cardinality

**Path:** `cim:RatioTapChanger.RatioTapChangerTable`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RatioTapChanger.RatioTapChangerTable-valueType

**Path:** `cim:RatioTapChanger.RatioTapChangerTable / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:RatioTapChangerTable"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:RatioTapChangerTable]` 

### coreeqc:RatioTapChanger.TransformerEnd-cardinality

**Path:** `cim:RatioTapChanger.TransformerEnd`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RatioTapChanger.TransformerEnd-valueType

**Path:** `cim:RatioTapChanger.TransformerEnd / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:PowerTransformerEnd"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:PowerTransformerEnd]` 

### coreeqc:RatioTapChanger.stepVoltageIncrement-datatype

**Path:** `cim:RatioTapChanger.stepVoltageIncrement`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RatioTapChanger.stepVoltageIncrement-cardinality

**Path:** `cim:RatioTapChanger.stepVoltageIncrement`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.TapChangerControl-cardinality

**Path:** `cim:TapChanger.TapChangerControl`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.TapChangerControl-valueType

**Path:** `cim:TapChanger.TapChangerControl / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:TapChangerControl"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:TapChangerControl]` 

### coreeqc:TapChanger.highStep-datatype

**Path:** `cim:TapChanger.highStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.highStep-cardinality

**Path:** `cim:TapChanger.highStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.lowStep-cardinality

**Path:** `cim:TapChanger.lowStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.lowStep-datatype

**Path:** `cim:TapChanger.lowStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.ltcFlag-cardinality

**Path:** `cim:TapChanger.ltcFlag`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.ltcFlag-datatype

**Path:** `cim:TapChanger.ltcFlag`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.neutralStep-cardinality

**Path:** `cim:TapChanger.neutralStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.neutralStep-datatype

**Path:** `cim:TapChanger.neutralStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.neutralU-datatype

**Path:** `cim:TapChanger.neutralU`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.neutralU-cardinality

**Path:** `cim:TapChanger.neutralU`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChanger.normalStep-datatype

**Path:** `cim:TapChanger.normalStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChanger.normalStep-cardinality

**Path:** `cim:TapChanger.normalStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:RatioTapChangerTable

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:RatioTapChangerTable

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:RatioTapChangerTablePoint

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:RatioTapChangerTablePoint

**Nested Properties:**

### coreeqc:RatioTapChangerTablePoint.RatioTapChangerTable-cardinality

**Path:** `cim:RatioTapChangerTablePoint.RatioTapChangerTable`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RatioTapChangerTablePoint.RatioTapChangerTable-valueType

**Path:** `cim:RatioTapChangerTablePoint.RatioTapChangerTable / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:RatioTapChangerTable"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:RatioTapChangerTable]` 

### coreeqc:TapChangerTablePoint.b-cardinality

**Path:** `cim:TapChangerTablePoint.b`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChangerTablePoint.b-datatype

**Path:** `cim:TapChangerTablePoint.b`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChangerTablePoint.g-datatype

**Path:** `cim:TapChangerTablePoint.g`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChangerTablePoint.g-cardinality

**Path:** `cim:TapChangerTablePoint.g`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChangerTablePoint.r-cardinality

**Path:** `cim:TapChangerTablePoint.r`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChangerTablePoint.r-datatype

**Path:** `cim:TapChangerTablePoint.r`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChangerTablePoint.ratio-datatype

**Path:** `cim:TapChangerTablePoint.ratio`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChangerTablePoint.ratio-cardinality

**Path:** `cim:TapChangerTablePoint.ratio`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChangerTablePoint.step-cardinality

**Path:** `cim:TapChangerTablePoint.step`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChangerTablePoint.step-datatype

**Path:** `cim:TapChangerTablePoint.step`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:TapChangerTablePoint.x-cardinality

**Path:** `cim:TapChangerTablePoint.x`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TapChangerTablePoint.x-datatype

**Path:** `cim:TapChangerTablePoint.x`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:ReactiveCapabilityCurve

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:ReactiveCapabilityCurve

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Curve.curveStyle-datatype

**Path:** `cim:Curve.curveStyle`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:CurveStyle.straightLineYValues cim:CurveStyle.constantYValue]` 

### coreeqc:Curve.curveStyle-cardinality

**Path:** `cim:Curve.curveStyle`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Curve.xUnit-datatype

**Path:** `cim:Curve.xUnit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:UnitSymbol.HPerm cim:UnitSymbol.mol cim:UnitSymbol.Wb cim:UnitSymbol.cosPhi cim:UnitSymbol.VA cim:UnitSymbol.dBm cim:UnitSymbol.Btu cim:UnitSymbol.lm cim:UnitSymbol.mPers2 cim:UnitSymbol.ha cim:UnitSymbol.A2 cim:UnitSymbol.JPerkgK cim:UnitSymbol.Nm cim:UnitSymbol.As cim:UnitSymbol.m2Pers cim:UnitSymbol.d cim:UnitSymbol.rad cim:UnitSymbol.CPerm3 cim:UnitSymbol.VArh cim:UnitSymbol.h cim:UnitSymbol.lPerl cim:UnitSymbol.HzPerHz cim:UnitSymbol.mmHg cim:UnitSymbol.CPerm2 cim:UnitSymbol.radPers2 cim:UnitSymbol.mPers cim:UnitSymbol.anglemin cim:UnitSymbol.APerm cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.WPers cim:UnitSymbol.m cim:UnitSymbol.VAr cim:UnitSymbol.charPers cim:UnitSymbol.m3Compensated cim:UnitSymbol.Wh cim:UnitSymbol.WPerm2 cim:UnitSymbol.molPerkg cim:UnitSymbol.N cim:UnitSymbol.sPers cim:UnitSymbol.VPerV cim:UnitSymbol.kgm2 cim:UnitSymbol.Oe cim:UnitSymbol.Q cim:UnitSymbol.V2h cim:UnitSymbol.Qh cim:UnitSymbol.NPerm cim:UnitSymbol.VAh cim:UnitSymbol.S cim:UnitSymbol.ohm cim:UnitSymbol.T cim:UnitSymbol.lx cim:UnitSymbol.lPers cim:UnitSymbol.V cim:UnitSymbol.Bq cim:UnitSymbol.W cim:UnitSymbol.GyPers cim:UnitSymbol.Sv cim:UnitSymbol.molPerm3 cim:UnitSymbol.degC cim:UnitSymbol.JPermol cim:UnitSymbol.sr cim:UnitSymbol.Hz cim:UnitSymbol.WPerA cim:UnitSymbol.katPerm3 cim:UnitSymbol.Pas cim:UnitSymbol.VPerVAr cim:UnitSymbol.anglesec cim:UnitSymbol.ft3 cim:UnitSymbol.molPermol cim:UnitSymbol.JPers cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.radPers cim:UnitSymbol.SPerm cim:UnitSymbol.bar cim:UnitSymbol.kat cim:UnitSymbol.rotPers cim:UnitSymbol.A cim:UnitSymbol.JPerm2 cim:UnitSymbol.kgPerJ cim:UnitSymbol.JPerm3 cim:UnitSymbol.C cim:UnitSymbol.WPersr cim:UnitSymbol.kg cim:UnitSymbol.therm cim:UnitSymbol.Mx cim:UnitSymbol.WPerW cim:UnitSymbol.JPermolK cim:UnitSymbol.cd cim:UnitSymbol.WPerm2sr cim:UnitSymbol.G cim:UnitSymbol.F cim:UnitSymbol.Vh cim:UnitSymbol.H cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.VPerHz cim:UnitSymbol.J cim:UnitSymbol.m2 cim:UnitSymbol.m3Perh cim:UnitSymbol.K cim:UnitSymbol.m3 cim:UnitSymbol.dB cim:UnitSymbol.FPerm cim:UnitSymbol.A2s cim:UnitSymbol.kn cim:UnitSymbol.M cim:UnitSymbol.onePerHz cim:UnitSymbol.gPerg cim:UnitSymbol.Ah cim:UnitSymbol.mPerm3 cim:UnitSymbol.m3Perkg cim:UnitSymbol.V2 cim:UnitSymbol.min cim:UnitSymbol.Vs cim:UnitSymbol.CPerkg cim:UnitSymbol.JPerkg cim:UnitSymbol.s cim:UnitSymbol.tonne cim:UnitSymbol.Pa cim:UnitSymbol.none cim:UnitSymbol.HzPers cim:UnitSymbol.deg cim:UnitSymbol.A2h cim:UnitSymbol.onePerm cim:UnitSymbol.JPerK cim:UnitSymbol.character cim:UnitSymbol.APerA cim:UnitSymbol.ppm cim:UnitSymbol.WPermK cim:UnitSymbol.ohmPerm cim:UnitSymbol.VPerm cim:UnitSymbol.count cim:UnitSymbol.m3Pers cim:UnitSymbol.ohmm cim:UnitSymbol.rev cim:UnitSymbol.gal cim:UnitSymbol.VPerVA cim:UnitSymbol.Gy cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3]` 

### coreeqc:Curve.xUnit-cardinality

**Path:** `cim:Curve.xUnit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Curve.y1Unit-datatype

**Path:** `cim:Curve.y1Unit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:UnitSymbol.HPerm cim:UnitSymbol.mol cim:UnitSymbol.Wb cim:UnitSymbol.cosPhi cim:UnitSymbol.VA cim:UnitSymbol.dBm cim:UnitSymbol.Btu cim:UnitSymbol.lm cim:UnitSymbol.mPers2 cim:UnitSymbol.ha cim:UnitSymbol.A2 cim:UnitSymbol.JPerkgK cim:UnitSymbol.Nm cim:UnitSymbol.As cim:UnitSymbol.m2Pers cim:UnitSymbol.d cim:UnitSymbol.rad cim:UnitSymbol.CPerm3 cim:UnitSymbol.VArh cim:UnitSymbol.h cim:UnitSymbol.lPerl cim:UnitSymbol.HzPerHz cim:UnitSymbol.mmHg cim:UnitSymbol.CPerm2 cim:UnitSymbol.radPers2 cim:UnitSymbol.mPers cim:UnitSymbol.anglemin cim:UnitSymbol.APerm cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.WPers cim:UnitSymbol.m cim:UnitSymbol.VAr cim:UnitSymbol.charPers cim:UnitSymbol.m3Compensated cim:UnitSymbol.Wh cim:UnitSymbol.WPerm2 cim:UnitSymbol.molPerkg cim:UnitSymbol.N cim:UnitSymbol.sPers cim:UnitSymbol.VPerV cim:UnitSymbol.kgm2 cim:UnitSymbol.Oe cim:UnitSymbol.Q cim:UnitSymbol.V2h cim:UnitSymbol.Qh cim:UnitSymbol.NPerm cim:UnitSymbol.VAh cim:UnitSymbol.S cim:UnitSymbol.ohm cim:UnitSymbol.T cim:UnitSymbol.lx cim:UnitSymbol.lPers cim:UnitSymbol.V cim:UnitSymbol.Bq cim:UnitSymbol.W cim:UnitSymbol.GyPers cim:UnitSymbol.Sv cim:UnitSymbol.molPerm3 cim:UnitSymbol.degC cim:UnitSymbol.JPermol cim:UnitSymbol.sr cim:UnitSymbol.Hz cim:UnitSymbol.WPerA cim:UnitSymbol.katPerm3 cim:UnitSymbol.Pas cim:UnitSymbol.VPerVAr cim:UnitSymbol.anglesec cim:UnitSymbol.ft3 cim:UnitSymbol.molPermol cim:UnitSymbol.JPers cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.radPers cim:UnitSymbol.SPerm cim:UnitSymbol.bar cim:UnitSymbol.kat cim:UnitSymbol.rotPers cim:UnitSymbol.A cim:UnitSymbol.JPerm2 cim:UnitSymbol.kgPerJ cim:UnitSymbol.JPerm3 cim:UnitSymbol.C cim:UnitSymbol.WPersr cim:UnitSymbol.kg cim:UnitSymbol.therm cim:UnitSymbol.Mx cim:UnitSymbol.WPerW cim:UnitSymbol.JPermolK cim:UnitSymbol.cd cim:UnitSymbol.WPerm2sr cim:UnitSymbol.G cim:UnitSymbol.F cim:UnitSymbol.Vh cim:UnitSymbol.H cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.VPerHz cim:UnitSymbol.J cim:UnitSymbol.m2 cim:UnitSymbol.m3Perh cim:UnitSymbol.K cim:UnitSymbol.m3 cim:UnitSymbol.dB cim:UnitSymbol.FPerm cim:UnitSymbol.A2s cim:UnitSymbol.kn cim:UnitSymbol.M cim:UnitSymbol.onePerHz cim:UnitSymbol.gPerg cim:UnitSymbol.Ah cim:UnitSymbol.mPerm3 cim:UnitSymbol.m3Perkg cim:UnitSymbol.V2 cim:UnitSymbol.min cim:UnitSymbol.Vs cim:UnitSymbol.CPerkg cim:UnitSymbol.JPerkg cim:UnitSymbol.s cim:UnitSymbol.tonne cim:UnitSymbol.Pa cim:UnitSymbol.none cim:UnitSymbol.HzPers cim:UnitSymbol.deg cim:UnitSymbol.A2h cim:UnitSymbol.onePerm cim:UnitSymbol.JPerK cim:UnitSymbol.character cim:UnitSymbol.APerA cim:UnitSymbol.ppm cim:UnitSymbol.WPermK cim:UnitSymbol.ohmPerm cim:UnitSymbol.VPerm cim:UnitSymbol.count cim:UnitSymbol.m3Pers cim:UnitSymbol.ohmm cim:UnitSymbol.rev cim:UnitSymbol.gal cim:UnitSymbol.VPerVA cim:UnitSymbol.Gy cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3]` 

### coreeqc:Curve.y1Unit-cardinality

**Path:** `cim:Curve.y1Unit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Curve.y2Unit-datatype

**Path:** `cim:Curve.y2Unit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:UnitSymbol.HPerm cim:UnitSymbol.mol cim:UnitSymbol.Wb cim:UnitSymbol.cosPhi cim:UnitSymbol.VA cim:UnitSymbol.dBm cim:UnitSymbol.Btu cim:UnitSymbol.lm cim:UnitSymbol.mPers2 cim:UnitSymbol.ha cim:UnitSymbol.A2 cim:UnitSymbol.JPerkgK cim:UnitSymbol.Nm cim:UnitSymbol.As cim:UnitSymbol.m2Pers cim:UnitSymbol.d cim:UnitSymbol.rad cim:UnitSymbol.CPerm3 cim:UnitSymbol.VArh cim:UnitSymbol.h cim:UnitSymbol.lPerl cim:UnitSymbol.HzPerHz cim:UnitSymbol.mmHg cim:UnitSymbol.CPerm2 cim:UnitSymbol.radPers2 cim:UnitSymbol.mPers cim:UnitSymbol.anglemin cim:UnitSymbol.APerm cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.WPers cim:UnitSymbol.m cim:UnitSymbol.VAr cim:UnitSymbol.charPers cim:UnitSymbol.m3Compensated cim:UnitSymbol.Wh cim:UnitSymbol.WPerm2 cim:UnitSymbol.molPerkg cim:UnitSymbol.N cim:UnitSymbol.sPers cim:UnitSymbol.VPerV cim:UnitSymbol.kgm2 cim:UnitSymbol.Oe cim:UnitSymbol.Q cim:UnitSymbol.V2h cim:UnitSymbol.Qh cim:UnitSymbol.NPerm cim:UnitSymbol.VAh cim:UnitSymbol.S cim:UnitSymbol.ohm cim:UnitSymbol.T cim:UnitSymbol.lx cim:UnitSymbol.lPers cim:UnitSymbol.V cim:UnitSymbol.Bq cim:UnitSymbol.W cim:UnitSymbol.GyPers cim:UnitSymbol.Sv cim:UnitSymbol.molPerm3 cim:UnitSymbol.degC cim:UnitSymbol.JPermol cim:UnitSymbol.sr cim:UnitSymbol.Hz cim:UnitSymbol.WPerA cim:UnitSymbol.katPerm3 cim:UnitSymbol.Pas cim:UnitSymbol.VPerVAr cim:UnitSymbol.anglesec cim:UnitSymbol.ft3 cim:UnitSymbol.molPermol cim:UnitSymbol.JPers cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.radPers cim:UnitSymbol.SPerm cim:UnitSymbol.bar cim:UnitSymbol.kat cim:UnitSymbol.rotPers cim:UnitSymbol.A cim:UnitSymbol.JPerm2 cim:UnitSymbol.kgPerJ cim:UnitSymbol.JPerm3 cim:UnitSymbol.C cim:UnitSymbol.WPersr cim:UnitSymbol.kg cim:UnitSymbol.therm cim:UnitSymbol.Mx cim:UnitSymbol.WPerW cim:UnitSymbol.JPermolK cim:UnitSymbol.cd cim:UnitSymbol.WPerm2sr cim:UnitSymbol.G cim:UnitSymbol.F cim:UnitSymbol.Vh cim:UnitSymbol.H cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.VPerHz cim:UnitSymbol.J cim:UnitSymbol.m2 cim:UnitSymbol.m3Perh cim:UnitSymbol.K cim:UnitSymbol.m3 cim:UnitSymbol.dB cim:UnitSymbol.FPerm cim:UnitSymbol.A2s cim:UnitSymbol.kn cim:UnitSymbol.M cim:UnitSymbol.onePerHz cim:UnitSymbol.gPerg cim:UnitSymbol.Ah cim:UnitSymbol.mPerm3 cim:UnitSymbol.m3Perkg cim:UnitSymbol.V2 cim:UnitSymbol.min cim:UnitSymbol.Vs cim:UnitSymbol.CPerkg cim:UnitSymbol.JPerkg cim:UnitSymbol.s cim:UnitSymbol.tonne cim:UnitSymbol.Pa cim:UnitSymbol.none cim:UnitSymbol.HzPers cim:UnitSymbol.deg cim:UnitSymbol.A2h cim:UnitSymbol.onePerm cim:UnitSymbol.JPerK cim:UnitSymbol.character cim:UnitSymbol.APerA cim:UnitSymbol.ppm cim:UnitSymbol.WPermK cim:UnitSymbol.ohmPerm cim:UnitSymbol.VPerm cim:UnitSymbol.count cim:UnitSymbol.m3Pers cim:UnitSymbol.ohmm cim:UnitSymbol.rev cim:UnitSymbol.gal cim:UnitSymbol.VPerVA cim:UnitSymbol.Gy cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3]` 

### coreeqc:Curve.y2Unit-cardinality

**Path:** `cim:Curve.y2Unit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:RegularTimePoint

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:RegularTimePoint

**Nested Properties:**

### coreeqc:RegularTimePoint.IntervalSchedule-cardinality

**Path:** `cim:RegularTimePoint.IntervalSchedule`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RegularTimePoint.sequenceNumber-datatype

**Path:** `cim:RegularTimePoint.sequenceNumber`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RegularTimePoint.sequenceNumber-cardinality

**Path:** `cim:RegularTimePoint.sequenceNumber`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RegularTimePoint.value1-datatype

**Path:** `cim:RegularTimePoint.value1`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RegularTimePoint.value1-cardinality

**Path:** `cim:RegularTimePoint.value1`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RegularTimePoint.value2-datatype

**Path:** `cim:RegularTimePoint.value2`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RegularTimePoint.value2-cardinality

**Path:** `cim:RegularTimePoint.value2`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:RegularTimePoint.IntervalSchedule-valueTypeNodeShape

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:RegularTimePoint

**Nested Properties:**

### coreeqc:RegularTimePoint.IntervalSchedule-valueType

**Path:** `cim:RegularTimePoint.IntervalSchedule / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following occurs: 1) The value type is not IRI; 2) The value type is not the right class."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:ConformLoadSchedule cim:SwitchSchedule cim:TapSchedule cim:NonConformLoadSchedule cim:RegulationSchedule]` 

## coreeqc:RegulatingCondEq.RegulatingControl-valueTypeNodeShape

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:NonlinearShuntCompensator
- targetClass: cim:AsynchronousMachine
- targetClass: cim:LinearShuntCompensator
- targetClass: cim:ExternalNetworkInjection
- targetClass: cim:SynchronousMachine
- targetClass: cim:PowerElectronicsConnection
- targetClass: cim:StaticVarCompensator

**Nested Properties:**

### coreeqc:RegulatingCondEq.RegulatingControl-valueType

**Path:** `cim:RegulatingCondEq.RegulatingControl / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following occurs: 1) The value type is not IRI; 2) The value type is not the right class."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:RegulatingControl cim:TapChangerControl]` 

## coreeqc:RegulatingControl

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:RegulatingControl

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RegulatingControl.Terminal-cardinality

**Path:** `cim:RegulatingControl.Terminal`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RegulatingControl.Terminal-valueType

**Path:** `cim:RegulatingControl.Terminal / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:Terminal"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Terminal]` 

### coreeqc:RegulatingControl.mode-datatype

**Path:** `cim:RegulatingControl.mode`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:RegulatingControlModeKind.powerFactor cim:RegulatingControlModeKind.activePower cim:RegulatingControlModeKind.temperature cim:RegulatingControlModeKind.reactivePower cim:RegulatingControlModeKind.admittance cim:RegulatingControlModeKind.currentFlow cim:RegulatingControlModeKind.timeScheduled cim:RegulatingControlModeKind.voltage]` 

### coreeqc:RegulatingControl.mode-cardinality

**Path:** `cim:RegulatingControl.mode`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:RegulationSchedule

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:RegulationSchedule

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:BasicIntervalSchedule.startTime-cardinality

**Path:** `cim:BasicIntervalSchedule.startTime`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:BasicIntervalSchedule.startTime-datatype

**Path:** `cim:BasicIntervalSchedule.startTime`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:dateTime` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:BasicIntervalSchedule.value1Unit-datatype

**Path:** `cim:BasicIntervalSchedule.value1Unit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:UnitSymbol.HPerm cim:UnitSymbol.mol cim:UnitSymbol.Wb cim:UnitSymbol.cosPhi cim:UnitSymbol.VA cim:UnitSymbol.dBm cim:UnitSymbol.Btu cim:UnitSymbol.lm cim:UnitSymbol.mPers2 cim:UnitSymbol.ha cim:UnitSymbol.A2 cim:UnitSymbol.JPerkgK cim:UnitSymbol.Nm cim:UnitSymbol.As cim:UnitSymbol.m2Pers cim:UnitSymbol.d cim:UnitSymbol.rad cim:UnitSymbol.CPerm3 cim:UnitSymbol.VArh cim:UnitSymbol.h cim:UnitSymbol.lPerl cim:UnitSymbol.HzPerHz cim:UnitSymbol.mmHg cim:UnitSymbol.CPerm2 cim:UnitSymbol.radPers2 cim:UnitSymbol.mPers cim:UnitSymbol.anglemin cim:UnitSymbol.APerm cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.WPers cim:UnitSymbol.m cim:UnitSymbol.VAr cim:UnitSymbol.charPers cim:UnitSymbol.m3Compensated cim:UnitSymbol.Wh cim:UnitSymbol.WPerm2 cim:UnitSymbol.molPerkg cim:UnitSymbol.N cim:UnitSymbol.sPers cim:UnitSymbol.VPerV cim:UnitSymbol.kgm2 cim:UnitSymbol.Oe cim:UnitSymbol.Q cim:UnitSymbol.V2h cim:UnitSymbol.Qh cim:UnitSymbol.NPerm cim:UnitSymbol.VAh cim:UnitSymbol.S cim:UnitSymbol.ohm cim:UnitSymbol.T cim:UnitSymbol.lx cim:UnitSymbol.lPers cim:UnitSymbol.V cim:UnitSymbol.Bq cim:UnitSymbol.W cim:UnitSymbol.GyPers cim:UnitSymbol.Sv cim:UnitSymbol.molPerm3 cim:UnitSymbol.degC cim:UnitSymbol.JPermol cim:UnitSymbol.sr cim:UnitSymbol.Hz cim:UnitSymbol.WPerA cim:UnitSymbol.katPerm3 cim:UnitSymbol.Pas cim:UnitSymbol.VPerVAr cim:UnitSymbol.anglesec cim:UnitSymbol.ft3 cim:UnitSymbol.molPermol cim:UnitSymbol.JPers cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.radPers cim:UnitSymbol.SPerm cim:UnitSymbol.bar cim:UnitSymbol.kat cim:UnitSymbol.rotPers cim:UnitSymbol.A cim:UnitSymbol.JPerm2 cim:UnitSymbol.kgPerJ cim:UnitSymbol.JPerm3 cim:UnitSymbol.C cim:UnitSymbol.WPersr cim:UnitSymbol.kg cim:UnitSymbol.therm cim:UnitSymbol.Mx cim:UnitSymbol.WPerW cim:UnitSymbol.JPermolK cim:UnitSymbol.cd cim:UnitSymbol.WPerm2sr cim:UnitSymbol.G cim:UnitSymbol.F cim:UnitSymbol.Vh cim:UnitSymbol.H cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.VPerHz cim:UnitSymbol.J cim:UnitSymbol.m2 cim:UnitSymbol.m3Perh cim:UnitSymbol.K cim:UnitSymbol.m3 cim:UnitSymbol.dB cim:UnitSymbol.FPerm cim:UnitSymbol.A2s cim:UnitSymbol.kn cim:UnitSymbol.M cim:UnitSymbol.onePerHz cim:UnitSymbol.gPerg cim:UnitSymbol.Ah cim:UnitSymbol.mPerm3 cim:UnitSymbol.m3Perkg cim:UnitSymbol.V2 cim:UnitSymbol.min cim:UnitSymbol.Vs cim:UnitSymbol.CPerkg cim:UnitSymbol.JPerkg cim:UnitSymbol.s cim:UnitSymbol.tonne cim:UnitSymbol.Pa cim:UnitSymbol.none cim:UnitSymbol.HzPers cim:UnitSymbol.deg cim:UnitSymbol.A2h cim:UnitSymbol.onePerm cim:UnitSymbol.JPerK cim:UnitSymbol.character cim:UnitSymbol.APerA cim:UnitSymbol.ppm cim:UnitSymbol.WPermK cim:UnitSymbol.ohmPerm cim:UnitSymbol.VPerm cim:UnitSymbol.count cim:UnitSymbol.m3Pers cim:UnitSymbol.ohmm cim:UnitSymbol.rev cim:UnitSymbol.gal cim:UnitSymbol.VPerVA cim:UnitSymbol.Gy cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3]` 

### coreeqc:BasicIntervalSchedule.value1Unit-cardinality

**Path:** `cim:BasicIntervalSchedule.value1Unit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:BasicIntervalSchedule.value2Unit-datatype

**Path:** `cim:BasicIntervalSchedule.value2Unit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:UnitSymbol.HPerm cim:UnitSymbol.mol cim:UnitSymbol.Wb cim:UnitSymbol.cosPhi cim:UnitSymbol.VA cim:UnitSymbol.dBm cim:UnitSymbol.Btu cim:UnitSymbol.lm cim:UnitSymbol.mPers2 cim:UnitSymbol.ha cim:UnitSymbol.A2 cim:UnitSymbol.JPerkgK cim:UnitSymbol.Nm cim:UnitSymbol.As cim:UnitSymbol.m2Pers cim:UnitSymbol.d cim:UnitSymbol.rad cim:UnitSymbol.CPerm3 cim:UnitSymbol.VArh cim:UnitSymbol.h cim:UnitSymbol.lPerl cim:UnitSymbol.HzPerHz cim:UnitSymbol.mmHg cim:UnitSymbol.CPerm2 cim:UnitSymbol.radPers2 cim:UnitSymbol.mPers cim:UnitSymbol.anglemin cim:UnitSymbol.APerm cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.WPers cim:UnitSymbol.m cim:UnitSymbol.VAr cim:UnitSymbol.charPers cim:UnitSymbol.m3Compensated cim:UnitSymbol.Wh cim:UnitSymbol.WPerm2 cim:UnitSymbol.molPerkg cim:UnitSymbol.N cim:UnitSymbol.sPers cim:UnitSymbol.VPerV cim:UnitSymbol.kgm2 cim:UnitSymbol.Oe cim:UnitSymbol.Q cim:UnitSymbol.V2h cim:UnitSymbol.Qh cim:UnitSymbol.NPerm cim:UnitSymbol.VAh cim:UnitSymbol.S cim:UnitSymbol.ohm cim:UnitSymbol.T cim:UnitSymbol.lx cim:UnitSymbol.lPers cim:UnitSymbol.V cim:UnitSymbol.Bq cim:UnitSymbol.W cim:UnitSymbol.GyPers cim:UnitSymbol.Sv cim:UnitSymbol.molPerm3 cim:UnitSymbol.degC cim:UnitSymbol.JPermol cim:UnitSymbol.sr cim:UnitSymbol.Hz cim:UnitSymbol.WPerA cim:UnitSymbol.katPerm3 cim:UnitSymbol.Pas cim:UnitSymbol.VPerVAr cim:UnitSymbol.anglesec cim:UnitSymbol.ft3 cim:UnitSymbol.molPermol cim:UnitSymbol.JPers cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.radPers cim:UnitSymbol.SPerm cim:UnitSymbol.bar cim:UnitSymbol.kat cim:UnitSymbol.rotPers cim:UnitSymbol.A cim:UnitSymbol.JPerm2 cim:UnitSymbol.kgPerJ cim:UnitSymbol.JPerm3 cim:UnitSymbol.C cim:UnitSymbol.WPersr cim:UnitSymbol.kg cim:UnitSymbol.therm cim:UnitSymbol.Mx cim:UnitSymbol.WPerW cim:UnitSymbol.JPermolK cim:UnitSymbol.cd cim:UnitSymbol.WPerm2sr cim:UnitSymbol.G cim:UnitSymbol.F cim:UnitSymbol.Vh cim:UnitSymbol.H cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.VPerHz cim:UnitSymbol.J cim:UnitSymbol.m2 cim:UnitSymbol.m3Perh cim:UnitSymbol.K cim:UnitSymbol.m3 cim:UnitSymbol.dB cim:UnitSymbol.FPerm cim:UnitSymbol.A2s cim:UnitSymbol.kn cim:UnitSymbol.M cim:UnitSymbol.onePerHz cim:UnitSymbol.gPerg cim:UnitSymbol.Ah cim:UnitSymbol.mPerm3 cim:UnitSymbol.m3Perkg cim:UnitSymbol.V2 cim:UnitSymbol.min cim:UnitSymbol.Vs cim:UnitSymbol.CPerkg cim:UnitSymbol.JPerkg cim:UnitSymbol.s cim:UnitSymbol.tonne cim:UnitSymbol.Pa cim:UnitSymbol.none cim:UnitSymbol.HzPers cim:UnitSymbol.deg cim:UnitSymbol.A2h cim:UnitSymbol.onePerm cim:UnitSymbol.JPerK cim:UnitSymbol.character cim:UnitSymbol.APerA cim:UnitSymbol.ppm cim:UnitSymbol.WPermK cim:UnitSymbol.ohmPerm cim:UnitSymbol.VPerm cim:UnitSymbol.count cim:UnitSymbol.m3Pers cim:UnitSymbol.ohmm cim:UnitSymbol.rev cim:UnitSymbol.gal cim:UnitSymbol.VPerVA cim:UnitSymbol.Gy cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3]` 

### coreeqc:BasicIntervalSchedule.value2Unit-cardinality

**Path:** `cim:BasicIntervalSchedule.value2Unit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RegularIntervalSchedule.endTime-datatype

**Path:** `cim:RegularIntervalSchedule.endTime`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:dateTime` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RegularIntervalSchedule.endTime-cardinality

**Path:** `cim:RegularIntervalSchedule.endTime`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RegularIntervalSchedule.timeStep-datatype

**Path:** `cim:RegularIntervalSchedule.timeStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RegularIntervalSchedule.timeStep-cardinality

**Path:** `cim:RegularIntervalSchedule.timeStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RegulationSchedule.RegulatingControl-cardinality

**Path:** `cim:RegulationSchedule.RegulatingControl`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SeasonDayTypeSchedule.DayType-cardinality

**Path:** `cim:SeasonDayTypeSchedule.DayType`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SeasonDayTypeSchedule.DayType-valueType

**Path:** `cim:SeasonDayTypeSchedule.DayType / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:DayType"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:DayType]` 

### coreeqc:SeasonDayTypeSchedule.Season-cardinality

**Path:** `cim:SeasonDayTypeSchedule.Season`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SeasonDayTypeSchedule.Season-valueType

**Path:** `cim:SeasonDayTypeSchedule.Season / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:Season"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Season]` 

## coreeqc:RegulationSchedule.RegulatingControl-valueTypeNodeShape

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:RegulationSchedule

**Nested Properties:**

### coreeqc:RegulationSchedule.RegulatingControl-valueType

**Path:** `cim:RegulationSchedule.RegulatingControl / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following occurs: 1) The value type is not IRI; 2) The value type is not the right class."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:RegulatingControl cim:TapChangerControl]` 

## coreeqc:ReportingGroup

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:ReportingGroup

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:RotatingMachine.GeneratingUnit-valueTypeNodeShape

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:AsynchronousMachine
- targetClass: cim:SynchronousMachine

**Nested Properties:**

### coreeqc:RotatingMachine.GeneratingUnit-valueType

**Path:** `cim:RotatingMachine.GeneratingUnit / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following occurs: 1) The value type is not IRI; 2) The value type is not the right class."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:GeneratingUnit cim:SolarGeneratingUnit cim:ThermalGeneratingUnit cim:WindGeneratingUnit cim:NuclearGeneratingUnit cim:HydroGeneratingUnit]` 

## coreeqc:Season

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:Season

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Season.endDate-datatype

**Path:** `cim:Season.endDate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:gMonthDay` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Season.endDate-cardinality

**Path:** `cim:Season.endDate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Season.startDate-cardinality

**Path:** `cim:Season.startDate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Season.startDate-datatype

**Path:** `cim:Season.startDate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:gMonthDay` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:SeriesCompensator

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:SeriesCompensator

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SeriesCompensator.r-cardinality

**Path:** `cim:SeriesCompensator.r`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SeriesCompensator.r-datatype

**Path:** `cim:SeriesCompensator.r`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:SeriesCompensator.x-datatype

**Path:** `cim:SeriesCompensator.x`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:SeriesCompensator.x-cardinality

**Path:** `cim:SeriesCompensator.x`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:SolarGeneratingUnit

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:SolarGeneratingUnit

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:SolarGeneratingUnit.SolarPowerPlant-cardinality

**Path:** `cim100:SolarGeneratingUnit.SolarPowerPlant`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SolarGeneratingUnit.SolarPowerPlant-valueType

**Path:** `cim100:SolarGeneratingUnit.SolarPowerPlant / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: eu:SolarPowerPlant"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim100:SolarPowerPlant]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.genControlSource-datatype

**Path:** `cim:GeneratingUnit.genControlSource`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:GeneratorControlSource.onAGC cim:GeneratorControlSource.offAGC cim:GeneratorControlSource.plantControl cim:GeneratorControlSource.unavailable]` 

### coreeqc:GeneratingUnit.genControlSource-cardinality

**Path:** `cim:GeneratingUnit.genControlSource`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.governorSCD-datatype

**Path:** `cim:GeneratingUnit.governorSCD`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.governorSCD-cardinality

**Path:** `cim:GeneratingUnit.governorSCD`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.longPF-cardinality

**Path:** `cim:GeneratingUnit.longPF`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.longPF-datatype

**Path:** `cim:GeneratingUnit.longPF`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.maxOperatingP-datatype

**Path:** `cim:GeneratingUnit.maxOperatingP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.maxOperatingP-cardinality

**Path:** `cim:GeneratingUnit.maxOperatingP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.maximumAllowableSpinningReserve-cardinality

**Path:** `cim:GeneratingUnit.maximumAllowableSpinningReserve`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.maximumAllowableSpinningReserve-datatype

**Path:** `cim:GeneratingUnit.maximumAllowableSpinningReserve`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.minOperatingP-datatype

**Path:** `cim:GeneratingUnit.minOperatingP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.minOperatingP-cardinality

**Path:** `cim:GeneratingUnit.minOperatingP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.nominalP-datatype

**Path:** `cim:GeneratingUnit.nominalP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.nominalP-cardinality

**Path:** `cim:GeneratingUnit.nominalP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedGrossMaxP-cardinality

**Path:** `cim:GeneratingUnit.ratedGrossMaxP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedGrossMaxP-datatype

**Path:** `cim:GeneratingUnit.ratedGrossMaxP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.ratedGrossMinP-cardinality

**Path:** `cim:GeneratingUnit.ratedGrossMinP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedGrossMinP-datatype

**Path:** `cim:GeneratingUnit.ratedGrossMinP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.ratedNetMaxP-datatype

**Path:** `cim:GeneratingUnit.ratedNetMaxP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.ratedNetMaxP-cardinality

**Path:** `cim:GeneratingUnit.ratedNetMaxP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.shortPF-cardinality

**Path:** `cim:GeneratingUnit.shortPF`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.shortPF-datatype

**Path:** `cim:GeneratingUnit.shortPF`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.startupCost-datatype

**Path:** `cim:GeneratingUnit.startupCost`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:decimal` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.startupCost-cardinality

**Path:** `cim:GeneratingUnit.startupCost`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.startupTime-datatype

**Path:** `cim:GeneratingUnit.startupTime`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.startupTime-cardinality

**Path:** `cim:GeneratingUnit.startupTime`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.totalEfficiency-datatype

**Path:** `cim:GeneratingUnit.totalEfficiency`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.totalEfficiency-cardinality

**Path:** `cim:GeneratingUnit.totalEfficiency`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.variableCost-datatype

**Path:** `cim:GeneratingUnit.variableCost`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:decimal` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.variableCost-cardinality

**Path:** `cim:GeneratingUnit.variableCost`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:SolarPowerPlant

**Severity:** sh:Violation

**Targets:**
- targetClass: cim100:SolarPowerPlant

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:StaticVarCompensator

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:StaticVarCompensator

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RegulatingCondEq.RegulatingControl-cardinality

**Path:** `cim:RegulatingCondEq.RegulatingControl`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:StaticVarCompensator.capacitiveRating-cardinality

**Path:** `cim:StaticVarCompensator.capacitiveRating`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:StaticVarCompensator.capacitiveRating-datatype

**Path:** `cim:StaticVarCompensator.capacitiveRating`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:StaticVarCompensator.inductiveRating-cardinality

**Path:** `cim:StaticVarCompensator.inductiveRating`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:StaticVarCompensator.inductiveRating-datatype

**Path:** `cim:StaticVarCompensator.inductiveRating`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:StaticVarCompensator.sVCControlMode-datatype

**Path:** `cim:StaticVarCompensator.sVCControlMode`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:SVCControlMode.voltage cim:SVCControlMode.reactivePower]` 

### coreeqc:StaticVarCompensator.sVCControlMode-cardinality

**Path:** `cim:StaticVarCompensator.sVCControlMode`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:StaticVarCompensator.slope-datatype

**Path:** `cim:StaticVarCompensator.slope`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:StaticVarCompensator.slope-cardinality

**Path:** `cim:StaticVarCompensator.slope`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:StaticVarCompensator.voltageSetPoint-datatype

**Path:** `cim:StaticVarCompensator.voltageSetPoint`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:StaticVarCompensator.voltageSetPoint-cardinality

**Path:** `cim:StaticVarCompensator.voltageSetPoint`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:StationSupply

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:StationSupply

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:EnergyConsumer.LoadResponse-cardinality

**Path:** `cim:EnergyConsumer.LoadResponse`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EnergyConsumer.LoadResponse-valueType

**Path:** `cim:EnergyConsumer.LoadResponse / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:LoadResponseCharacteristic"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:LoadResponseCharacteristic]` 

### coreeqc:EnergyConsumer.pfixed-cardinality

**Path:** `cim:EnergyConsumer.pfixed`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EnergyConsumer.pfixed-datatype

**Path:** `cim:EnergyConsumer.pfixed`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:EnergyConsumer.pfixedPct-cardinality

**Path:** `cim:EnergyConsumer.pfixedPct`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EnergyConsumer.pfixedPct-datatype

**Path:** `cim:EnergyConsumer.pfixedPct`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:EnergyConsumer.qfixed-datatype

**Path:** `cim:EnergyConsumer.qfixed`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:EnergyConsumer.qfixed-cardinality

**Path:** `cim:EnergyConsumer.qfixed`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EnergyConsumer.qfixedPct-cardinality

**Path:** `cim:EnergyConsumer.qfixedPct`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:EnergyConsumer.qfixedPct-datatype

**Path:** `cim:EnergyConsumer.qfixedPct`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:SubGeographicalRegion

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:SubGeographicalRegion

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SubGeographicalRegion.Region-cardinality

**Path:** `cim:SubGeographicalRegion.Region`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SubGeographicalRegion.Region-valueType

**Path:** `cim:SubGeographicalRegion.Region / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:GeographicalRegion"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:GeographicalRegion]` 

## coreeqc:SubLoadArea

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:SubLoadArea

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:SubLoadArea.LoadArea-cardinality

**Path:** `cim:SubLoadArea.LoadArea`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SubLoadArea.LoadArea-valueType

**Path:** `cim:SubLoadArea.LoadArea / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:LoadArea"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:LoadArea]` 

## coreeqc:Substation

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:Substation

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Substation.Region-cardinality

**Path:** `cim:Substation.Region`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Substation.Region-valueType

**Path:** `cim:Substation.Region / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:SubGeographicalRegion"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:SubGeographicalRegion]` 

## coreeqc:SurgeArrester

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:SurgeArrester

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:AuxiliaryEquipment.Terminal-cardinality

**Path:** `cim:AuxiliaryEquipment.Terminal`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:AuxiliaryEquipment.Terminal-valueType

**Path:** `cim:AuxiliaryEquipment.Terminal / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:Terminal"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Terminal]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:Switch

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:Switch

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Switch.normalOpen-cardinality

**Path:** `cim:Switch.normalOpen`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Switch.normalOpen-datatype

**Path:** `cim:Switch.normalOpen`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Switch.ratedCurrent-datatype

**Path:** `cim:Switch.ratedCurrent`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Switch.ratedCurrent-cardinality

**Path:** `cim:Switch.ratedCurrent`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Switch.retained-datatype

**Path:** `cim:Switch.retained`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Switch.retained-cardinality

**Path:** `cim:Switch.retained`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:SwitchSchedule

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:SwitchSchedule

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:BasicIntervalSchedule.startTime-datatype

**Path:** `cim:BasicIntervalSchedule.startTime`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:dateTime` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:BasicIntervalSchedule.startTime-cardinality

**Path:** `cim:BasicIntervalSchedule.startTime`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:BasicIntervalSchedule.value1Unit-cardinality

**Path:** `cim:BasicIntervalSchedule.value1Unit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:BasicIntervalSchedule.value1Unit-datatype

**Path:** `cim:BasicIntervalSchedule.value1Unit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:UnitSymbol.HPerm cim:UnitSymbol.mol cim:UnitSymbol.Wb cim:UnitSymbol.cosPhi cim:UnitSymbol.VA cim:UnitSymbol.dBm cim:UnitSymbol.Btu cim:UnitSymbol.lm cim:UnitSymbol.mPers2 cim:UnitSymbol.ha cim:UnitSymbol.A2 cim:UnitSymbol.JPerkgK cim:UnitSymbol.Nm cim:UnitSymbol.As cim:UnitSymbol.m2Pers cim:UnitSymbol.d cim:UnitSymbol.rad cim:UnitSymbol.CPerm3 cim:UnitSymbol.VArh cim:UnitSymbol.h cim:UnitSymbol.lPerl cim:UnitSymbol.HzPerHz cim:UnitSymbol.mmHg cim:UnitSymbol.CPerm2 cim:UnitSymbol.radPers2 cim:UnitSymbol.mPers cim:UnitSymbol.anglemin cim:UnitSymbol.APerm cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.WPers cim:UnitSymbol.m cim:UnitSymbol.VAr cim:UnitSymbol.charPers cim:UnitSymbol.m3Compensated cim:UnitSymbol.Wh cim:UnitSymbol.WPerm2 cim:UnitSymbol.molPerkg cim:UnitSymbol.N cim:UnitSymbol.sPers cim:UnitSymbol.VPerV cim:UnitSymbol.kgm2 cim:UnitSymbol.Oe cim:UnitSymbol.Q cim:UnitSymbol.V2h cim:UnitSymbol.Qh cim:UnitSymbol.NPerm cim:UnitSymbol.VAh cim:UnitSymbol.S cim:UnitSymbol.ohm cim:UnitSymbol.T cim:UnitSymbol.lx cim:UnitSymbol.lPers cim:UnitSymbol.V cim:UnitSymbol.Bq cim:UnitSymbol.W cim:UnitSymbol.GyPers cim:UnitSymbol.Sv cim:UnitSymbol.molPerm3 cim:UnitSymbol.degC cim:UnitSymbol.JPermol cim:UnitSymbol.sr cim:UnitSymbol.Hz cim:UnitSymbol.WPerA cim:UnitSymbol.katPerm3 cim:UnitSymbol.Pas cim:UnitSymbol.VPerVAr cim:UnitSymbol.anglesec cim:UnitSymbol.ft3 cim:UnitSymbol.molPermol cim:UnitSymbol.JPers cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.radPers cim:UnitSymbol.SPerm cim:UnitSymbol.bar cim:UnitSymbol.kat cim:UnitSymbol.rotPers cim:UnitSymbol.A cim:UnitSymbol.JPerm2 cim:UnitSymbol.kgPerJ cim:UnitSymbol.JPerm3 cim:UnitSymbol.C cim:UnitSymbol.WPersr cim:UnitSymbol.kg cim:UnitSymbol.therm cim:UnitSymbol.Mx cim:UnitSymbol.WPerW cim:UnitSymbol.JPermolK cim:UnitSymbol.cd cim:UnitSymbol.WPerm2sr cim:UnitSymbol.G cim:UnitSymbol.F cim:UnitSymbol.Vh cim:UnitSymbol.H cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.VPerHz cim:UnitSymbol.J cim:UnitSymbol.m2 cim:UnitSymbol.m3Perh cim:UnitSymbol.K cim:UnitSymbol.m3 cim:UnitSymbol.dB cim:UnitSymbol.FPerm cim:UnitSymbol.A2s cim:UnitSymbol.kn cim:UnitSymbol.M cim:UnitSymbol.onePerHz cim:UnitSymbol.gPerg cim:UnitSymbol.Ah cim:UnitSymbol.mPerm3 cim:UnitSymbol.m3Perkg cim:UnitSymbol.V2 cim:UnitSymbol.min cim:UnitSymbol.Vs cim:UnitSymbol.CPerkg cim:UnitSymbol.JPerkg cim:UnitSymbol.s cim:UnitSymbol.tonne cim:UnitSymbol.Pa cim:UnitSymbol.none cim:UnitSymbol.HzPers cim:UnitSymbol.deg cim:UnitSymbol.A2h cim:UnitSymbol.onePerm cim:UnitSymbol.JPerK cim:UnitSymbol.character cim:UnitSymbol.APerA cim:UnitSymbol.ppm cim:UnitSymbol.WPermK cim:UnitSymbol.ohmPerm cim:UnitSymbol.VPerm cim:UnitSymbol.count cim:UnitSymbol.m3Pers cim:UnitSymbol.ohmm cim:UnitSymbol.rev cim:UnitSymbol.gal cim:UnitSymbol.VPerVA cim:UnitSymbol.Gy cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3]` 

### coreeqc:BasicIntervalSchedule.value2Unit-datatype

**Path:** `cim:BasicIntervalSchedule.value2Unit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:UnitSymbol.HPerm cim:UnitSymbol.mol cim:UnitSymbol.Wb cim:UnitSymbol.cosPhi cim:UnitSymbol.VA cim:UnitSymbol.dBm cim:UnitSymbol.Btu cim:UnitSymbol.lm cim:UnitSymbol.mPers2 cim:UnitSymbol.ha cim:UnitSymbol.A2 cim:UnitSymbol.JPerkgK cim:UnitSymbol.Nm cim:UnitSymbol.As cim:UnitSymbol.m2Pers cim:UnitSymbol.d cim:UnitSymbol.rad cim:UnitSymbol.CPerm3 cim:UnitSymbol.VArh cim:UnitSymbol.h cim:UnitSymbol.lPerl cim:UnitSymbol.HzPerHz cim:UnitSymbol.mmHg cim:UnitSymbol.CPerm2 cim:UnitSymbol.radPers2 cim:UnitSymbol.mPers cim:UnitSymbol.anglemin cim:UnitSymbol.APerm cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.WPers cim:UnitSymbol.m cim:UnitSymbol.VAr cim:UnitSymbol.charPers cim:UnitSymbol.m3Compensated cim:UnitSymbol.Wh cim:UnitSymbol.WPerm2 cim:UnitSymbol.molPerkg cim:UnitSymbol.N cim:UnitSymbol.sPers cim:UnitSymbol.VPerV cim:UnitSymbol.kgm2 cim:UnitSymbol.Oe cim:UnitSymbol.Q cim:UnitSymbol.V2h cim:UnitSymbol.Qh cim:UnitSymbol.NPerm cim:UnitSymbol.VAh cim:UnitSymbol.S cim:UnitSymbol.ohm cim:UnitSymbol.T cim:UnitSymbol.lx cim:UnitSymbol.lPers cim:UnitSymbol.V cim:UnitSymbol.Bq cim:UnitSymbol.W cim:UnitSymbol.GyPers cim:UnitSymbol.Sv cim:UnitSymbol.molPerm3 cim:UnitSymbol.degC cim:UnitSymbol.JPermol cim:UnitSymbol.sr cim:UnitSymbol.Hz cim:UnitSymbol.WPerA cim:UnitSymbol.katPerm3 cim:UnitSymbol.Pas cim:UnitSymbol.VPerVAr cim:UnitSymbol.anglesec cim:UnitSymbol.ft3 cim:UnitSymbol.molPermol cim:UnitSymbol.JPers cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.radPers cim:UnitSymbol.SPerm cim:UnitSymbol.bar cim:UnitSymbol.kat cim:UnitSymbol.rotPers cim:UnitSymbol.A cim:UnitSymbol.JPerm2 cim:UnitSymbol.kgPerJ cim:UnitSymbol.JPerm3 cim:UnitSymbol.C cim:UnitSymbol.WPersr cim:UnitSymbol.kg cim:UnitSymbol.therm cim:UnitSymbol.Mx cim:UnitSymbol.WPerW cim:UnitSymbol.JPermolK cim:UnitSymbol.cd cim:UnitSymbol.WPerm2sr cim:UnitSymbol.G cim:UnitSymbol.F cim:UnitSymbol.Vh cim:UnitSymbol.H cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.VPerHz cim:UnitSymbol.J cim:UnitSymbol.m2 cim:UnitSymbol.m3Perh cim:UnitSymbol.K cim:UnitSymbol.m3 cim:UnitSymbol.dB cim:UnitSymbol.FPerm cim:UnitSymbol.A2s cim:UnitSymbol.kn cim:UnitSymbol.M cim:UnitSymbol.onePerHz cim:UnitSymbol.gPerg cim:UnitSymbol.Ah cim:UnitSymbol.mPerm3 cim:UnitSymbol.m3Perkg cim:UnitSymbol.V2 cim:UnitSymbol.min cim:UnitSymbol.Vs cim:UnitSymbol.CPerkg cim:UnitSymbol.JPerkg cim:UnitSymbol.s cim:UnitSymbol.tonne cim:UnitSymbol.Pa cim:UnitSymbol.none cim:UnitSymbol.HzPers cim:UnitSymbol.deg cim:UnitSymbol.A2h cim:UnitSymbol.onePerm cim:UnitSymbol.JPerK cim:UnitSymbol.character cim:UnitSymbol.APerA cim:UnitSymbol.ppm cim:UnitSymbol.WPermK cim:UnitSymbol.ohmPerm cim:UnitSymbol.VPerm cim:UnitSymbol.count cim:UnitSymbol.m3Pers cim:UnitSymbol.ohmm cim:UnitSymbol.rev cim:UnitSymbol.gal cim:UnitSymbol.VPerVA cim:UnitSymbol.Gy cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3]` 

### coreeqc:BasicIntervalSchedule.value2Unit-cardinality

**Path:** `cim:BasicIntervalSchedule.value2Unit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RegularIntervalSchedule.endTime-cardinality

**Path:** `cim:RegularIntervalSchedule.endTime`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RegularIntervalSchedule.endTime-datatype

**Path:** `cim:RegularIntervalSchedule.endTime`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:dateTime` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RegularIntervalSchedule.timeStep-datatype

**Path:** `cim:RegularIntervalSchedule.timeStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RegularIntervalSchedule.timeStep-cardinality

**Path:** `cim:RegularIntervalSchedule.timeStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SeasonDayTypeSchedule.DayType-cardinality

**Path:** `cim:SeasonDayTypeSchedule.DayType`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SeasonDayTypeSchedule.DayType-valueType

**Path:** `cim:SeasonDayTypeSchedule.DayType / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:DayType"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:DayType]` 

### coreeqc:SeasonDayTypeSchedule.Season-cardinality

**Path:** `cim:SeasonDayTypeSchedule.Season`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SeasonDayTypeSchedule.Season-valueType

**Path:** `cim:SeasonDayTypeSchedule.Season / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:Season"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Season]` 

### coreeqc:SwitchSchedule.Switch-cardinality

**Path:** `cim:SwitchSchedule.Switch`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:SwitchSchedule.Switch-valueTypeNodeShape

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:SwitchSchedule

**Nested Properties:**

### coreeqc:SwitchSchedule.Switch-valueType

**Path:** `cim:SwitchSchedule.Switch / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following occurs: 1) The value type is not IRI; 2) The value type is not the right class."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Switch cim:Disconnector cim:GroundDisconnector cim:Fuse cim:Jumper cim:Cut cim:LoadBreakSwitch cim:Breaker cim:DisconnectingCircuitBreaker]` 

## coreeqc:SynchronousMachine

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:SynchronousMachine

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RegulatingCondEq.RegulatingControl-cardinality

**Path:** `cim:RegulatingCondEq.RegulatingControl`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RotatingMachine.GeneratingUnit-cardinality

**Path:** `cim:RotatingMachine.GeneratingUnit`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RotatingMachine.ratedPowerFactor-datatype

**Path:** `cim:RotatingMachine.ratedPowerFactor`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RotatingMachine.ratedPowerFactor-cardinality

**Path:** `cim:RotatingMachine.ratedPowerFactor`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RotatingMachine.ratedS-datatype

**Path:** `cim:RotatingMachine.ratedS`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RotatingMachine.ratedS-cardinality

**Path:** `cim:RotatingMachine.ratedS`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RotatingMachine.ratedU-cardinality

**Path:** `cim:RotatingMachine.ratedU`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RotatingMachine.ratedU-datatype

**Path:** `cim:RotatingMachine.ratedU`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:SynchronousMachine.InitialReactiveCapabilityCurve-cardinality

**Path:** `cim:SynchronousMachine.InitialReactiveCapabilityCurve`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SynchronousMachine.InitialReactiveCapabilityCurve-valueType

**Path:** `cim:SynchronousMachine.InitialReactiveCapabilityCurve / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:ReactiveCapabilityCurve"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:ReactiveCapabilityCurve]` 

### coreeqc:SynchronousMachine.maxQ-datatype

**Path:** `cim:SynchronousMachine.maxQ`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:SynchronousMachine.maxQ-cardinality

**Path:** `cim:SynchronousMachine.maxQ`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SynchronousMachine.minQ-cardinality

**Path:** `cim:SynchronousMachine.minQ`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SynchronousMachine.minQ-datatype

**Path:** `cim:SynchronousMachine.minQ`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:SynchronousMachine.qPercent-cardinality

**Path:** `cim:SynchronousMachine.qPercent`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SynchronousMachine.qPercent-datatype

**Path:** `cim:SynchronousMachine.qPercent`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:SynchronousMachine.type-datatype

**Path:** `cim:SynchronousMachine.type`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:SynchronousMachineKind.generatorOrCondenser cim:SynchronousMachineKind.generator cim:SynchronousMachineKind.motorOrCondenser cim:SynchronousMachineKind.generatorOrCondenserOrMotor cim:SynchronousMachineKind.generatorOrMotor cim:SynchronousMachineKind.motor cim:SynchronousMachineKind.condenser]` 

### coreeqc:SynchronousMachine.type-cardinality

**Path:** `cim:SynchronousMachine.type`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:TapChangerControl

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:TapChangerControl

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RegulatingControl.Terminal-cardinality

**Path:** `cim:RegulatingControl.Terminal`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RegulatingControl.Terminal-valueType

**Path:** `cim:RegulatingControl.Terminal / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:Terminal"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Terminal]` 

### coreeqc:RegulatingControl.mode-cardinality

**Path:** `cim:RegulatingControl.mode`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RegulatingControl.mode-datatype

**Path:** `cim:RegulatingControl.mode`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:RegulatingControlModeKind.powerFactor cim:RegulatingControlModeKind.activePower cim:RegulatingControlModeKind.temperature cim:RegulatingControlModeKind.reactivePower cim:RegulatingControlModeKind.admittance cim:RegulatingControlModeKind.currentFlow cim:RegulatingControlModeKind.timeScheduled cim:RegulatingControlModeKind.voltage]` 

## coreeqc:TapSchedule

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:TapSchedule

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:BasicIntervalSchedule.startTime-datatype

**Path:** `cim:BasicIntervalSchedule.startTime`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:dateTime` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:BasicIntervalSchedule.startTime-cardinality

**Path:** `cim:BasicIntervalSchedule.startTime`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:BasicIntervalSchedule.value1Unit-cardinality

**Path:** `cim:BasicIntervalSchedule.value1Unit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:BasicIntervalSchedule.value1Unit-datatype

**Path:** `cim:BasicIntervalSchedule.value1Unit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:UnitSymbol.HPerm cim:UnitSymbol.mol cim:UnitSymbol.Wb cim:UnitSymbol.cosPhi cim:UnitSymbol.VA cim:UnitSymbol.dBm cim:UnitSymbol.Btu cim:UnitSymbol.lm cim:UnitSymbol.mPers2 cim:UnitSymbol.ha cim:UnitSymbol.A2 cim:UnitSymbol.JPerkgK cim:UnitSymbol.Nm cim:UnitSymbol.As cim:UnitSymbol.m2Pers cim:UnitSymbol.d cim:UnitSymbol.rad cim:UnitSymbol.CPerm3 cim:UnitSymbol.VArh cim:UnitSymbol.h cim:UnitSymbol.lPerl cim:UnitSymbol.HzPerHz cim:UnitSymbol.mmHg cim:UnitSymbol.CPerm2 cim:UnitSymbol.radPers2 cim:UnitSymbol.mPers cim:UnitSymbol.anglemin cim:UnitSymbol.APerm cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.WPers cim:UnitSymbol.m cim:UnitSymbol.VAr cim:UnitSymbol.charPers cim:UnitSymbol.m3Compensated cim:UnitSymbol.Wh cim:UnitSymbol.WPerm2 cim:UnitSymbol.molPerkg cim:UnitSymbol.N cim:UnitSymbol.sPers cim:UnitSymbol.VPerV cim:UnitSymbol.kgm2 cim:UnitSymbol.Oe cim:UnitSymbol.Q cim:UnitSymbol.V2h cim:UnitSymbol.Qh cim:UnitSymbol.NPerm cim:UnitSymbol.VAh cim:UnitSymbol.S cim:UnitSymbol.ohm cim:UnitSymbol.T cim:UnitSymbol.lx cim:UnitSymbol.lPers cim:UnitSymbol.V cim:UnitSymbol.Bq cim:UnitSymbol.W cim:UnitSymbol.GyPers cim:UnitSymbol.Sv cim:UnitSymbol.molPerm3 cim:UnitSymbol.degC cim:UnitSymbol.JPermol cim:UnitSymbol.sr cim:UnitSymbol.Hz cim:UnitSymbol.WPerA cim:UnitSymbol.katPerm3 cim:UnitSymbol.Pas cim:UnitSymbol.VPerVAr cim:UnitSymbol.anglesec cim:UnitSymbol.ft3 cim:UnitSymbol.molPermol cim:UnitSymbol.JPers cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.radPers cim:UnitSymbol.SPerm cim:UnitSymbol.bar cim:UnitSymbol.kat cim:UnitSymbol.rotPers cim:UnitSymbol.A cim:UnitSymbol.JPerm2 cim:UnitSymbol.kgPerJ cim:UnitSymbol.JPerm3 cim:UnitSymbol.C cim:UnitSymbol.WPersr cim:UnitSymbol.kg cim:UnitSymbol.therm cim:UnitSymbol.Mx cim:UnitSymbol.WPerW cim:UnitSymbol.JPermolK cim:UnitSymbol.cd cim:UnitSymbol.WPerm2sr cim:UnitSymbol.G cim:UnitSymbol.F cim:UnitSymbol.Vh cim:UnitSymbol.H cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.VPerHz cim:UnitSymbol.J cim:UnitSymbol.m2 cim:UnitSymbol.m3Perh cim:UnitSymbol.K cim:UnitSymbol.m3 cim:UnitSymbol.dB cim:UnitSymbol.FPerm cim:UnitSymbol.A2s cim:UnitSymbol.kn cim:UnitSymbol.M cim:UnitSymbol.onePerHz cim:UnitSymbol.gPerg cim:UnitSymbol.Ah cim:UnitSymbol.mPerm3 cim:UnitSymbol.m3Perkg cim:UnitSymbol.V2 cim:UnitSymbol.min cim:UnitSymbol.Vs cim:UnitSymbol.CPerkg cim:UnitSymbol.JPerkg cim:UnitSymbol.s cim:UnitSymbol.tonne cim:UnitSymbol.Pa cim:UnitSymbol.none cim:UnitSymbol.HzPers cim:UnitSymbol.deg cim:UnitSymbol.A2h cim:UnitSymbol.onePerm cim:UnitSymbol.JPerK cim:UnitSymbol.character cim:UnitSymbol.APerA cim:UnitSymbol.ppm cim:UnitSymbol.WPermK cim:UnitSymbol.ohmPerm cim:UnitSymbol.VPerm cim:UnitSymbol.count cim:UnitSymbol.m3Pers cim:UnitSymbol.ohmm cim:UnitSymbol.rev cim:UnitSymbol.gal cim:UnitSymbol.VPerVA cim:UnitSymbol.Gy cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3]` 

### coreeqc:BasicIntervalSchedule.value2Unit-datatype

**Path:** `cim:BasicIntervalSchedule.value2Unit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:UnitSymbol.HPerm cim:UnitSymbol.mol cim:UnitSymbol.Wb cim:UnitSymbol.cosPhi cim:UnitSymbol.VA cim:UnitSymbol.dBm cim:UnitSymbol.Btu cim:UnitSymbol.lm cim:UnitSymbol.mPers2 cim:UnitSymbol.ha cim:UnitSymbol.A2 cim:UnitSymbol.JPerkgK cim:UnitSymbol.Nm cim:UnitSymbol.As cim:UnitSymbol.m2Pers cim:UnitSymbol.d cim:UnitSymbol.rad cim:UnitSymbol.CPerm3 cim:UnitSymbol.VArh cim:UnitSymbol.h cim:UnitSymbol.lPerl cim:UnitSymbol.HzPerHz cim:UnitSymbol.mmHg cim:UnitSymbol.CPerm2 cim:UnitSymbol.radPers2 cim:UnitSymbol.mPers cim:UnitSymbol.anglemin cim:UnitSymbol.APerm cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.WPers cim:UnitSymbol.m cim:UnitSymbol.VAr cim:UnitSymbol.charPers cim:UnitSymbol.m3Compensated cim:UnitSymbol.Wh cim:UnitSymbol.WPerm2 cim:UnitSymbol.molPerkg cim:UnitSymbol.N cim:UnitSymbol.sPers cim:UnitSymbol.VPerV cim:UnitSymbol.kgm2 cim:UnitSymbol.Oe cim:UnitSymbol.Q cim:UnitSymbol.V2h cim:UnitSymbol.Qh cim:UnitSymbol.NPerm cim:UnitSymbol.VAh cim:UnitSymbol.S cim:UnitSymbol.ohm cim:UnitSymbol.T cim:UnitSymbol.lx cim:UnitSymbol.lPers cim:UnitSymbol.V cim:UnitSymbol.Bq cim:UnitSymbol.W cim:UnitSymbol.GyPers cim:UnitSymbol.Sv cim:UnitSymbol.molPerm3 cim:UnitSymbol.degC cim:UnitSymbol.JPermol cim:UnitSymbol.sr cim:UnitSymbol.Hz cim:UnitSymbol.WPerA cim:UnitSymbol.katPerm3 cim:UnitSymbol.Pas cim:UnitSymbol.VPerVAr cim:UnitSymbol.anglesec cim:UnitSymbol.ft3 cim:UnitSymbol.molPermol cim:UnitSymbol.JPers cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.radPers cim:UnitSymbol.SPerm cim:UnitSymbol.bar cim:UnitSymbol.kat cim:UnitSymbol.rotPers cim:UnitSymbol.A cim:UnitSymbol.JPerm2 cim:UnitSymbol.kgPerJ cim:UnitSymbol.JPerm3 cim:UnitSymbol.C cim:UnitSymbol.WPersr cim:UnitSymbol.kg cim:UnitSymbol.therm cim:UnitSymbol.Mx cim:UnitSymbol.WPerW cim:UnitSymbol.JPermolK cim:UnitSymbol.cd cim:UnitSymbol.WPerm2sr cim:UnitSymbol.G cim:UnitSymbol.F cim:UnitSymbol.Vh cim:UnitSymbol.H cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.VPerHz cim:UnitSymbol.J cim:UnitSymbol.m2 cim:UnitSymbol.m3Perh cim:UnitSymbol.K cim:UnitSymbol.m3 cim:UnitSymbol.dB cim:UnitSymbol.FPerm cim:UnitSymbol.A2s cim:UnitSymbol.kn cim:UnitSymbol.M cim:UnitSymbol.onePerHz cim:UnitSymbol.gPerg cim:UnitSymbol.Ah cim:UnitSymbol.mPerm3 cim:UnitSymbol.m3Perkg cim:UnitSymbol.V2 cim:UnitSymbol.min cim:UnitSymbol.Vs cim:UnitSymbol.CPerkg cim:UnitSymbol.JPerkg cim:UnitSymbol.s cim:UnitSymbol.tonne cim:UnitSymbol.Pa cim:UnitSymbol.none cim:UnitSymbol.HzPers cim:UnitSymbol.deg cim:UnitSymbol.A2h cim:UnitSymbol.onePerm cim:UnitSymbol.JPerK cim:UnitSymbol.character cim:UnitSymbol.APerA cim:UnitSymbol.ppm cim:UnitSymbol.WPermK cim:UnitSymbol.ohmPerm cim:UnitSymbol.VPerm cim:UnitSymbol.count cim:UnitSymbol.m3Pers cim:UnitSymbol.ohmm cim:UnitSymbol.rev cim:UnitSymbol.gal cim:UnitSymbol.VPerVA cim:UnitSymbol.Gy cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3]` 

### coreeqc:BasicIntervalSchedule.value2Unit-cardinality

**Path:** `cim:BasicIntervalSchedule.value2Unit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RegularIntervalSchedule.endTime-cardinality

**Path:** `cim:RegularIntervalSchedule.endTime`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:RegularIntervalSchedule.endTime-datatype

**Path:** `cim:RegularIntervalSchedule.endTime`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:dateTime` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RegularIntervalSchedule.timeStep-datatype

**Path:** `cim:RegularIntervalSchedule.timeStep`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:RegularIntervalSchedule.timeStep-cardinality

**Path:** `cim:RegularIntervalSchedule.timeStep`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SeasonDayTypeSchedule.DayType-cardinality

**Path:** `cim:SeasonDayTypeSchedule.DayType`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SeasonDayTypeSchedule.DayType-valueType

**Path:** `cim:SeasonDayTypeSchedule.DayType / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:DayType"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:DayType]` 

### coreeqc:SeasonDayTypeSchedule.Season-cardinality

**Path:** `cim:SeasonDayTypeSchedule.Season`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:SeasonDayTypeSchedule.Season-valueType

**Path:** `cim:SeasonDayTypeSchedule.Season / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:Season"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Season]` 

### coreeqc:TapSchedule.TapChanger-cardinality

**Path:** `cim:TapSchedule.TapChanger`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:TapSchedule.TapChanger-valueTypeNodeShape

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:TapSchedule

**Nested Properties:**

### coreeqc:TapSchedule.TapChanger-valueType

**Path:** `cim:TapSchedule.TapChanger / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following occurs: 1) The value type is not IRI; 2) The value type is not the right class."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:RatioTapChanger cim:PhaseTapChangerLinear cim:PhaseTapChangerTabular cim:PhaseTapChangerSymmetrical cim:PhaseTapChangerAsymmetrical]` 

## coreeqc:Terminal

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:Terminal

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ACDCTerminal.BusNameMarker-cardinality

**Path:** `cim:ACDCTerminal.BusNameMarker`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ACDCTerminal.BusNameMarker-valueType

**Path:** `cim:ACDCTerminal.BusNameMarker / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BusNameMarker"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BusNameMarker]` 

### coreeqc:ACDCTerminal.sequenceNumber-datatype

**Path:** `cim:ACDCTerminal.sequenceNumber`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ACDCTerminal.sequenceNumber-cardinality

**Path:** `cim:ACDCTerminal.sequenceNumber`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Terminal.ConductingEquipment-cardinality

**Path:** `cim:Terminal.ConductingEquipment`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Terminal.ConnectivityNode-cardinality

**Path:** `cim:Terminal.ConnectivityNode`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Terminal.ConnectivityNode-valueType

**Path:** `cim:Terminal.ConnectivityNode / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:ConnectivityNode"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:ConnectivityNode]` 

### coreeqc:Terminal.phases-datatype

**Path:** `cim:Terminal.phases`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:PhaseCode.X cim:PhaseCode.BC cim:PhaseCode.BCN cim:PhaseCode.ABN cim:PhaseCode.s1N cim:PhaseCode.XYN cim:PhaseCode.s2 cim:PhaseCode.AN cim:PhaseCode.none cim:PhaseCode.s1 cim:PhaseCode.N cim:PhaseCode.CN cim:PhaseCode.XY cim:PhaseCode.A cim:PhaseCode.B cim:PhaseCode.C cim:PhaseCode.AB cim:PhaseCode.AC cim:PhaseCode.XN cim:PhaseCode.s12N cim:PhaseCode.ACN cim:PhaseCode.s12 cim:PhaseCode.ABCN cim:PhaseCode.s2N cim:PhaseCode.ABC cim:PhaseCode.BN]` 

### coreeqc:Terminal.phases-cardinality

**Path:** `cim:Terminal.phases`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:Terminal.ConductingEquipment-valueTypeNodeShape

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:Terminal

**Nested Properties:**

### coreeqc:Terminal.ConductingEquipment-valueType

**Path:** `cim:Terminal.ConductingEquipment / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following occurs: 1) The value type is not IRI; 2) The value type is not the right class."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Clamp cim:SeriesCompensator cim:Switch cim:Ground cim:PowerTransformer cim:EnergySource cim:EnergyConsumer cim:GroundingImpedance cim:PetersenCoil cim:Junction cim:BusbarSection cim:EquivalentBranch cim:EquivalentInjection cim:EquivalentShunt cim:Disconnector cim:GroundDisconnector cim:Fuse cim:Jumper cim:Cut cim:ACLineSegment cim:CsConverter cim:VsConverter cim:StaticVarCompensator cim:PowerElectronicsConnection cim:ExternalNetworkInjection cim:NonConformLoad cim:StationSupply cim:ConformLoad cim:LoadBreakSwitch cim:Breaker cim:SynchronousMachine cim:AsynchronousMachine cim:LinearShuntCompensator cim:NonlinearShuntCompensator cim:DisconnectingCircuitBreaker cim:Equipment]` 

## coreeqc:ThermalGeneratingUnit

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:ThermalGeneratingUnit

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.genControlSource-cardinality

**Path:** `cim:GeneratingUnit.genControlSource`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.genControlSource-datatype

**Path:** `cim:GeneratingUnit.genControlSource`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:GeneratorControlSource.onAGC cim:GeneratorControlSource.offAGC cim:GeneratorControlSource.plantControl cim:GeneratorControlSource.unavailable]` 

### coreeqc:GeneratingUnit.governorSCD-datatype

**Path:** `cim:GeneratingUnit.governorSCD`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.governorSCD-cardinality

**Path:** `cim:GeneratingUnit.governorSCD`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.longPF-cardinality

**Path:** `cim:GeneratingUnit.longPF`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.longPF-datatype

**Path:** `cim:GeneratingUnit.longPF`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.maxOperatingP-cardinality

**Path:** `cim:GeneratingUnit.maxOperatingP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.maxOperatingP-datatype

**Path:** `cim:GeneratingUnit.maxOperatingP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.maximumAllowableSpinningReserve-datatype

**Path:** `cim:GeneratingUnit.maximumAllowableSpinningReserve`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.maximumAllowableSpinningReserve-cardinality

**Path:** `cim:GeneratingUnit.maximumAllowableSpinningReserve`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.minOperatingP-cardinality

**Path:** `cim:GeneratingUnit.minOperatingP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.minOperatingP-datatype

**Path:** `cim:GeneratingUnit.minOperatingP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.nominalP-datatype

**Path:** `cim:GeneratingUnit.nominalP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.nominalP-cardinality

**Path:** `cim:GeneratingUnit.nominalP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedGrossMaxP-cardinality

**Path:** `cim:GeneratingUnit.ratedGrossMaxP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedGrossMaxP-datatype

**Path:** `cim:GeneratingUnit.ratedGrossMaxP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.ratedGrossMinP-cardinality

**Path:** `cim:GeneratingUnit.ratedGrossMinP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedGrossMinP-datatype

**Path:** `cim:GeneratingUnit.ratedGrossMinP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.ratedNetMaxP-cardinality

**Path:** `cim:GeneratingUnit.ratedNetMaxP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedNetMaxP-datatype

**Path:** `cim:GeneratingUnit.ratedNetMaxP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.shortPF-cardinality

**Path:** `cim:GeneratingUnit.shortPF`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.shortPF-datatype

**Path:** `cim:GeneratingUnit.shortPF`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.startupCost-cardinality

**Path:** `cim:GeneratingUnit.startupCost`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.startupCost-datatype

**Path:** `cim:GeneratingUnit.startupCost`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:decimal` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.startupTime-datatype

**Path:** `cim:GeneratingUnit.startupTime`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.startupTime-cardinality

**Path:** `cim:GeneratingUnit.startupTime`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.totalEfficiency-datatype

**Path:** `cim:GeneratingUnit.totalEfficiency`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.totalEfficiency-cardinality

**Path:** `cim:GeneratingUnit.totalEfficiency`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.variableCost-datatype

**Path:** `cim:GeneratingUnit.variableCost`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:decimal` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.variableCost-cardinality

**Path:** `cim:GeneratingUnit.variableCost`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ThermalGeneratingUnit.CAESPlant-cardinality

**Path:** `cim:ThermalGeneratingUnit.CAESPlant`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ThermalGeneratingUnit.CAESPlant-valueType

**Path:** `cim:ThermalGeneratingUnit.CAESPlant / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:CAESPlant"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:CAESPlant]` 

### coreeqc:ThermalGeneratingUnit.CogenerationPlant-cardinality

**Path:** `cim:ThermalGeneratingUnit.CogenerationPlant`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ThermalGeneratingUnit.CogenerationPlant-valueType

**Path:** `cim:ThermalGeneratingUnit.CogenerationPlant / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:CogenerationPlant"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:CogenerationPlant]` 

### coreeqc:ThermalGeneratingUnit.CombinedCyclePlant-cardinality

**Path:** `cim:ThermalGeneratingUnit.CombinedCyclePlant`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ThermalGeneratingUnit.CombinedCyclePlant-valueType

**Path:** `cim:ThermalGeneratingUnit.CombinedCyclePlant / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:CombinedCyclePlant"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:CombinedCyclePlant]` 

## coreeqc:TieFlow

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:TieFlow

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TieFlow.ControlArea-cardinality

**Path:** `cim:TieFlow.ControlArea`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TieFlow.ControlArea-valueType

**Path:** `cim:TieFlow.ControlArea / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:ControlArea"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:ControlArea]` 

### coreeqc:TieFlow.Terminal-cardinality

**Path:** `cim:TieFlow.Terminal`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TieFlow.Terminal-valueType

**Path:** `cim:TieFlow.Terminal / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:Terminal"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Terminal]` 

### coreeqc:TieFlow.positiveFlowIn-cardinality

**Path:** `cim:TieFlow.positiveFlowIn`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:TieFlow.positiveFlowIn-datatype

**Path:** `cim:TieFlow.positiveFlowIn`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:VoltageLevel

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:VoltageLevel

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:VoltageLevel.BaseVoltage-cardinality

**Path:** `cim:VoltageLevel.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:VoltageLevel.BaseVoltage-valueType

**Path:** `cim:VoltageLevel.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:VoltageLevel.Substation-cardinality

**Path:** `cim:VoltageLevel.Substation`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:VoltageLevel.Substation-valueType

**Path:** `cim:VoltageLevel.Substation / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:Substation"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Substation]` 

### coreeqc:VoltageLevel.highVoltageLimit-cardinality

**Path:** `cim:VoltageLevel.highVoltageLimit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:VoltageLevel.highVoltageLimit-datatype

**Path:** `cim:VoltageLevel.highVoltageLimit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:VoltageLevel.lowVoltageLimit-datatype

**Path:** `cim:VoltageLevel.lowVoltageLimit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:VoltageLevel.lowVoltageLimit-cardinality

**Path:** `cim:VoltageLevel.lowVoltageLimit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:VoltageLimit

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:VoltageLimit

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:OperationalLimit.OperationalLimitSet-cardinality

**Path:** `cim:OperationalLimit.OperationalLimitSet`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:OperationalLimit.OperationalLimitSet-valueType

**Path:** `cim:OperationalLimit.OperationalLimitSet / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:OperationalLimitSet"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:OperationalLimitSet]` 

### coreeqc:OperationalLimit.OperationalLimitType-cardinality

**Path:** `cim:OperationalLimit.OperationalLimitType`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:OperationalLimit.OperationalLimitType-valueType

**Path:** `cim:OperationalLimit.OperationalLimitType / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:OperationalLimitType"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:OperationalLimitType]` 

### coreeqc:VoltageLimit.normalValue-datatype

**Path:** `cim:VoltageLimit.normalValue`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:VoltageLimit.normalValue-cardinality

**Path:** `cim:VoltageLimit.normalValue`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:VsCapabilityCurve

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:VsCapabilityCurve

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Curve.curveStyle-cardinality

**Path:** `cim:Curve.curveStyle`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Curve.curveStyle-datatype

**Path:** `cim:Curve.curveStyle`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:CurveStyle.straightLineYValues cim:CurveStyle.constantYValue]` 

### coreeqc:Curve.xUnit-cardinality

**Path:** `cim:Curve.xUnit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Curve.xUnit-datatype

**Path:** `cim:Curve.xUnit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:UnitSymbol.HPerm cim:UnitSymbol.mol cim:UnitSymbol.Wb cim:UnitSymbol.cosPhi cim:UnitSymbol.VA cim:UnitSymbol.dBm cim:UnitSymbol.Btu cim:UnitSymbol.lm cim:UnitSymbol.mPers2 cim:UnitSymbol.ha cim:UnitSymbol.A2 cim:UnitSymbol.JPerkgK cim:UnitSymbol.Nm cim:UnitSymbol.As cim:UnitSymbol.m2Pers cim:UnitSymbol.d cim:UnitSymbol.rad cim:UnitSymbol.CPerm3 cim:UnitSymbol.VArh cim:UnitSymbol.h cim:UnitSymbol.lPerl cim:UnitSymbol.HzPerHz cim:UnitSymbol.mmHg cim:UnitSymbol.CPerm2 cim:UnitSymbol.radPers2 cim:UnitSymbol.mPers cim:UnitSymbol.anglemin cim:UnitSymbol.APerm cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.WPers cim:UnitSymbol.m cim:UnitSymbol.VAr cim:UnitSymbol.charPers cim:UnitSymbol.m3Compensated cim:UnitSymbol.Wh cim:UnitSymbol.WPerm2 cim:UnitSymbol.molPerkg cim:UnitSymbol.N cim:UnitSymbol.sPers cim:UnitSymbol.VPerV cim:UnitSymbol.kgm2 cim:UnitSymbol.Oe cim:UnitSymbol.Q cim:UnitSymbol.V2h cim:UnitSymbol.Qh cim:UnitSymbol.NPerm cim:UnitSymbol.VAh cim:UnitSymbol.S cim:UnitSymbol.ohm cim:UnitSymbol.T cim:UnitSymbol.lx cim:UnitSymbol.lPers cim:UnitSymbol.V cim:UnitSymbol.Bq cim:UnitSymbol.W cim:UnitSymbol.GyPers cim:UnitSymbol.Sv cim:UnitSymbol.molPerm3 cim:UnitSymbol.degC cim:UnitSymbol.JPermol cim:UnitSymbol.sr cim:UnitSymbol.Hz cim:UnitSymbol.WPerA cim:UnitSymbol.katPerm3 cim:UnitSymbol.Pas cim:UnitSymbol.VPerVAr cim:UnitSymbol.anglesec cim:UnitSymbol.ft3 cim:UnitSymbol.molPermol cim:UnitSymbol.JPers cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.radPers cim:UnitSymbol.SPerm cim:UnitSymbol.bar cim:UnitSymbol.kat cim:UnitSymbol.rotPers cim:UnitSymbol.A cim:UnitSymbol.JPerm2 cim:UnitSymbol.kgPerJ cim:UnitSymbol.JPerm3 cim:UnitSymbol.C cim:UnitSymbol.WPersr cim:UnitSymbol.kg cim:UnitSymbol.therm cim:UnitSymbol.Mx cim:UnitSymbol.WPerW cim:UnitSymbol.JPermolK cim:UnitSymbol.cd cim:UnitSymbol.WPerm2sr cim:UnitSymbol.G cim:UnitSymbol.F cim:UnitSymbol.Vh cim:UnitSymbol.H cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.VPerHz cim:UnitSymbol.J cim:UnitSymbol.m2 cim:UnitSymbol.m3Perh cim:UnitSymbol.K cim:UnitSymbol.m3 cim:UnitSymbol.dB cim:UnitSymbol.FPerm cim:UnitSymbol.A2s cim:UnitSymbol.kn cim:UnitSymbol.M cim:UnitSymbol.onePerHz cim:UnitSymbol.gPerg cim:UnitSymbol.Ah cim:UnitSymbol.mPerm3 cim:UnitSymbol.m3Perkg cim:UnitSymbol.V2 cim:UnitSymbol.min cim:UnitSymbol.Vs cim:UnitSymbol.CPerkg cim:UnitSymbol.JPerkg cim:UnitSymbol.s cim:UnitSymbol.tonne cim:UnitSymbol.Pa cim:UnitSymbol.none cim:UnitSymbol.HzPers cim:UnitSymbol.deg cim:UnitSymbol.A2h cim:UnitSymbol.onePerm cim:UnitSymbol.JPerK cim:UnitSymbol.character cim:UnitSymbol.APerA cim:UnitSymbol.ppm cim:UnitSymbol.WPermK cim:UnitSymbol.ohmPerm cim:UnitSymbol.VPerm cim:UnitSymbol.count cim:UnitSymbol.m3Pers cim:UnitSymbol.ohmm cim:UnitSymbol.rev cim:UnitSymbol.gal cim:UnitSymbol.VPerVA cim:UnitSymbol.Gy cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3]` 

### coreeqc:Curve.y1Unit-datatype

**Path:** `cim:Curve.y1Unit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:UnitSymbol.HPerm cim:UnitSymbol.mol cim:UnitSymbol.Wb cim:UnitSymbol.cosPhi cim:UnitSymbol.VA cim:UnitSymbol.dBm cim:UnitSymbol.Btu cim:UnitSymbol.lm cim:UnitSymbol.mPers2 cim:UnitSymbol.ha cim:UnitSymbol.A2 cim:UnitSymbol.JPerkgK cim:UnitSymbol.Nm cim:UnitSymbol.As cim:UnitSymbol.m2Pers cim:UnitSymbol.d cim:UnitSymbol.rad cim:UnitSymbol.CPerm3 cim:UnitSymbol.VArh cim:UnitSymbol.h cim:UnitSymbol.lPerl cim:UnitSymbol.HzPerHz cim:UnitSymbol.mmHg cim:UnitSymbol.CPerm2 cim:UnitSymbol.radPers2 cim:UnitSymbol.mPers cim:UnitSymbol.anglemin cim:UnitSymbol.APerm cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.WPers cim:UnitSymbol.m cim:UnitSymbol.VAr cim:UnitSymbol.charPers cim:UnitSymbol.m3Compensated cim:UnitSymbol.Wh cim:UnitSymbol.WPerm2 cim:UnitSymbol.molPerkg cim:UnitSymbol.N cim:UnitSymbol.sPers cim:UnitSymbol.VPerV cim:UnitSymbol.kgm2 cim:UnitSymbol.Oe cim:UnitSymbol.Q cim:UnitSymbol.V2h cim:UnitSymbol.Qh cim:UnitSymbol.NPerm cim:UnitSymbol.VAh cim:UnitSymbol.S cim:UnitSymbol.ohm cim:UnitSymbol.T cim:UnitSymbol.lx cim:UnitSymbol.lPers cim:UnitSymbol.V cim:UnitSymbol.Bq cim:UnitSymbol.W cim:UnitSymbol.GyPers cim:UnitSymbol.Sv cim:UnitSymbol.molPerm3 cim:UnitSymbol.degC cim:UnitSymbol.JPermol cim:UnitSymbol.sr cim:UnitSymbol.Hz cim:UnitSymbol.WPerA cim:UnitSymbol.katPerm3 cim:UnitSymbol.Pas cim:UnitSymbol.VPerVAr cim:UnitSymbol.anglesec cim:UnitSymbol.ft3 cim:UnitSymbol.molPermol cim:UnitSymbol.JPers cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.radPers cim:UnitSymbol.SPerm cim:UnitSymbol.bar cim:UnitSymbol.kat cim:UnitSymbol.rotPers cim:UnitSymbol.A cim:UnitSymbol.JPerm2 cim:UnitSymbol.kgPerJ cim:UnitSymbol.JPerm3 cim:UnitSymbol.C cim:UnitSymbol.WPersr cim:UnitSymbol.kg cim:UnitSymbol.therm cim:UnitSymbol.Mx cim:UnitSymbol.WPerW cim:UnitSymbol.JPermolK cim:UnitSymbol.cd cim:UnitSymbol.WPerm2sr cim:UnitSymbol.G cim:UnitSymbol.F cim:UnitSymbol.Vh cim:UnitSymbol.H cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.VPerHz cim:UnitSymbol.J cim:UnitSymbol.m2 cim:UnitSymbol.m3Perh cim:UnitSymbol.K cim:UnitSymbol.m3 cim:UnitSymbol.dB cim:UnitSymbol.FPerm cim:UnitSymbol.A2s cim:UnitSymbol.kn cim:UnitSymbol.M cim:UnitSymbol.onePerHz cim:UnitSymbol.gPerg cim:UnitSymbol.Ah cim:UnitSymbol.mPerm3 cim:UnitSymbol.m3Perkg cim:UnitSymbol.V2 cim:UnitSymbol.min cim:UnitSymbol.Vs cim:UnitSymbol.CPerkg cim:UnitSymbol.JPerkg cim:UnitSymbol.s cim:UnitSymbol.tonne cim:UnitSymbol.Pa cim:UnitSymbol.none cim:UnitSymbol.HzPers cim:UnitSymbol.deg cim:UnitSymbol.A2h cim:UnitSymbol.onePerm cim:UnitSymbol.JPerK cim:UnitSymbol.character cim:UnitSymbol.APerA cim:UnitSymbol.ppm cim:UnitSymbol.WPermK cim:UnitSymbol.ohmPerm cim:UnitSymbol.VPerm cim:UnitSymbol.count cim:UnitSymbol.m3Pers cim:UnitSymbol.ohmm cim:UnitSymbol.rev cim:UnitSymbol.gal cim:UnitSymbol.VPerVA cim:UnitSymbol.Gy cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3]` 

### coreeqc:Curve.y1Unit-cardinality

**Path:** `cim:Curve.y1Unit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Curve.y2Unit-cardinality

**Path:** `cim:Curve.y2Unit`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Curve.y2Unit-datatype

**Path:** `cim:Curve.y2Unit`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:UnitSymbol.HPerm cim:UnitSymbol.mol cim:UnitSymbol.Wb cim:UnitSymbol.cosPhi cim:UnitSymbol.VA cim:UnitSymbol.dBm cim:UnitSymbol.Btu cim:UnitSymbol.lm cim:UnitSymbol.mPers2 cim:UnitSymbol.ha cim:UnitSymbol.A2 cim:UnitSymbol.JPerkgK cim:UnitSymbol.Nm cim:UnitSymbol.As cim:UnitSymbol.m2Pers cim:UnitSymbol.d cim:UnitSymbol.rad cim:UnitSymbol.CPerm3 cim:UnitSymbol.VArh cim:UnitSymbol.h cim:UnitSymbol.lPerl cim:UnitSymbol.HzPerHz cim:UnitSymbol.mmHg cim:UnitSymbol.CPerm2 cim:UnitSymbol.radPers2 cim:UnitSymbol.mPers cim:UnitSymbol.anglemin cim:UnitSymbol.APerm cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.WPers cim:UnitSymbol.m cim:UnitSymbol.VAr cim:UnitSymbol.charPers cim:UnitSymbol.m3Compensated cim:UnitSymbol.Wh cim:UnitSymbol.WPerm2 cim:UnitSymbol.molPerkg cim:UnitSymbol.N cim:UnitSymbol.sPers cim:UnitSymbol.VPerV cim:UnitSymbol.kgm2 cim:UnitSymbol.Oe cim:UnitSymbol.Q cim:UnitSymbol.V2h cim:UnitSymbol.Qh cim:UnitSymbol.NPerm cim:UnitSymbol.VAh cim:UnitSymbol.S cim:UnitSymbol.ohm cim:UnitSymbol.T cim:UnitSymbol.lx cim:UnitSymbol.lPers cim:UnitSymbol.V cim:UnitSymbol.Bq cim:UnitSymbol.W cim:UnitSymbol.GyPers cim:UnitSymbol.Sv cim:UnitSymbol.molPerm3 cim:UnitSymbol.degC cim:UnitSymbol.JPermol cim:UnitSymbol.sr cim:UnitSymbol.Hz cim:UnitSymbol.WPerA cim:UnitSymbol.katPerm3 cim:UnitSymbol.Pas cim:UnitSymbol.VPerVAr cim:UnitSymbol.anglesec cim:UnitSymbol.ft3 cim:UnitSymbol.molPermol cim:UnitSymbol.JPers cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.radPers cim:UnitSymbol.SPerm cim:UnitSymbol.bar cim:UnitSymbol.kat cim:UnitSymbol.rotPers cim:UnitSymbol.A cim:UnitSymbol.JPerm2 cim:UnitSymbol.kgPerJ cim:UnitSymbol.JPerm3 cim:UnitSymbol.C cim:UnitSymbol.WPersr cim:UnitSymbol.kg cim:UnitSymbol.therm cim:UnitSymbol.Mx cim:UnitSymbol.WPerW cim:UnitSymbol.JPermolK cim:UnitSymbol.cd cim:UnitSymbol.WPerm2sr cim:UnitSymbol.G cim:UnitSymbol.F cim:UnitSymbol.Vh cim:UnitSymbol.H cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.VPerHz cim:UnitSymbol.J cim:UnitSymbol.m2 cim:UnitSymbol.m3Perh cim:UnitSymbol.K cim:UnitSymbol.m3 cim:UnitSymbol.dB cim:UnitSymbol.FPerm cim:UnitSymbol.A2s cim:UnitSymbol.kn cim:UnitSymbol.M cim:UnitSymbol.onePerHz cim:UnitSymbol.gPerg cim:UnitSymbol.Ah cim:UnitSymbol.mPerm3 cim:UnitSymbol.m3Perkg cim:UnitSymbol.V2 cim:UnitSymbol.min cim:UnitSymbol.Vs cim:UnitSymbol.CPerkg cim:UnitSymbol.JPerkg cim:UnitSymbol.s cim:UnitSymbol.tonne cim:UnitSymbol.Pa cim:UnitSymbol.none cim:UnitSymbol.HzPers cim:UnitSymbol.deg cim:UnitSymbol.A2h cim:UnitSymbol.onePerm cim:UnitSymbol.JPerK cim:UnitSymbol.character cim:UnitSymbol.APerA cim:UnitSymbol.ppm cim:UnitSymbol.WPermK cim:UnitSymbol.ohmPerm cim:UnitSymbol.VPerm cim:UnitSymbol.count cim:UnitSymbol.m3Pers cim:UnitSymbol.ohmm cim:UnitSymbol.rev cim:UnitSymbol.gal cim:UnitSymbol.VPerVA cim:UnitSymbol.Gy cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3]` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## coreeqc:VsConverter

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:VsConverter

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ACDCConverter.PccTerminal-cardinality

**Path:** `cim:ACDCConverter.PccTerminal`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ACDCConverter.PccTerminal-valueType

**Path:** `cim:ACDCConverter.PccTerminal / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:Terminal"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Terminal]` 

### coreeqc:ACDCConverter.baseS-cardinality

**Path:** `cim:ACDCConverter.baseS`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ACDCConverter.baseS-datatype

**Path:** `cim:ACDCConverter.baseS`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ACDCConverter.idleLoss-datatype

**Path:** `cim:ACDCConverter.idleLoss`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ACDCConverter.idleLoss-cardinality

**Path:** `cim:ACDCConverter.idleLoss`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ACDCConverter.maxP-cardinality

**Path:** `cim:ACDCConverter.maxP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ACDCConverter.maxP-datatype

**Path:** `cim:ACDCConverter.maxP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ACDCConverter.maxUdc-cardinality

**Path:** `cim:ACDCConverter.maxUdc`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ACDCConverter.maxUdc-datatype

**Path:** `cim:ACDCConverter.maxUdc`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ACDCConverter.minP-datatype

**Path:** `cim:ACDCConverter.minP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ACDCConverter.minP-cardinality

**Path:** `cim:ACDCConverter.minP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ACDCConverter.minUdc-datatype

**Path:** `cim:ACDCConverter.minUdc`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ACDCConverter.minUdc-cardinality

**Path:** `cim:ACDCConverter.minUdc`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ACDCConverter.numberOfValves-cardinality

**Path:** `cim:ACDCConverter.numberOfValves`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ACDCConverter.numberOfValves-datatype

**Path:** `cim:ACDCConverter.numberOfValves`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:integer` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ACDCConverter.ratedUdc-cardinality

**Path:** `cim:ACDCConverter.ratedUdc`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ACDCConverter.ratedUdc-datatype

**Path:** `cim:ACDCConverter.ratedUdc`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ACDCConverter.resistiveLoss-cardinality

**Path:** `cim:ACDCConverter.resistiveLoss`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ACDCConverter.resistiveLoss-datatype

**Path:** `cim:ACDCConverter.resistiveLoss`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ACDCConverter.switchingLoss-datatype

**Path:** `cim:ACDCConverter.switchingLoss`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ACDCConverter.switchingLoss-cardinality

**Path:** `cim:ACDCConverter.switchingLoss`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ACDCConverter.valveU0-cardinality

**Path:** `cim:ACDCConverter.valveU0`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ACDCConverter.valveU0-datatype

**Path:** `cim:ACDCConverter.valveU0`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:ConductingEquipment.BaseVoltage-cardinality

**Path:** `cim:ConductingEquipment.BaseVoltage`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:ConductingEquipment.BaseVoltage-valueType

**Path:** `cim:ConductingEquipment.BaseVoltage / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:VsConverter.CapabilityCurve-cardinality

**Path:** `cim:VsConverter.CapabilityCurve`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:VsConverter.CapabilityCurve-valueType

**Path:** `cim:VsConverter.CapabilityCurve / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:VsCapabilityCurve"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:VsCapabilityCurve]` 

### coreeqc:VsConverter.maxModulationIndex-cardinality

**Path:** `cim:VsConverter.maxModulationIndex`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:VsConverter.maxModulationIndex-datatype

**Path:** `cim:VsConverter.maxModulationIndex`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:WaveTrap

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:WaveTrap

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:AuxiliaryEquipment.Terminal-cardinality

**Path:** `cim:AuxiliaryEquipment.Terminal`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:AuxiliaryEquipment.Terminal-valueType

**Path:** `cim:AuxiliaryEquipment.Terminal / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:Terminal"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Terminal]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## coreeqc:WindGeneratingUnit

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:WindGeneratingUnit

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:WindGeneratingUnit.WindPowerPlant-cardinality

**Path:** `cim100:WindGeneratingUnit.WindPowerPlant`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:WindGeneratingUnit.WindPowerPlant-valueType

**Path:** `cim100:WindGeneratingUnit.WindPowerPlant / rdf:type`  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: eu:WindPowerPlant"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim100:WindPowerPlant]` 

### coreeqc:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-cardinality

**Path:** `cim:Equipment.aggregate`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:Equipment.aggregate-datatype

**Path:** `cim:Equipment.aggregate`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-datatype

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:Equipment.normallyInService-cardinality

**Path:** `cim:Equipment.normallyInService`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.genControlSource-cardinality

**Path:** `cim:GeneratingUnit.genControlSource`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.genControlSource-datatype

**Path:** `cim:GeneratingUnit.genControlSource`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:GeneratorControlSource.onAGC cim:GeneratorControlSource.offAGC cim:GeneratorControlSource.plantControl cim:GeneratorControlSource.unavailable]` 

### coreeqc:GeneratingUnit.governorSCD-cardinality

**Path:** `cim:GeneratingUnit.governorSCD`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.governorSCD-datatype

**Path:** `cim:GeneratingUnit.governorSCD`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.longPF-cardinality

**Path:** `cim:GeneratingUnit.longPF`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.longPF-datatype

**Path:** `cim:GeneratingUnit.longPF`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.maxOperatingP-cardinality

**Path:** `cim:GeneratingUnit.maxOperatingP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.maxOperatingP-datatype

**Path:** `cim:GeneratingUnit.maxOperatingP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.maximumAllowableSpinningReserve-cardinality

**Path:** `cim:GeneratingUnit.maximumAllowableSpinningReserve`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.maximumAllowableSpinningReserve-datatype

**Path:** `cim:GeneratingUnit.maximumAllowableSpinningReserve`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.minOperatingP-cardinality

**Path:** `cim:GeneratingUnit.minOperatingP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.minOperatingP-datatype

**Path:** `cim:GeneratingUnit.minOperatingP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.nominalP-datatype

**Path:** `cim:GeneratingUnit.nominalP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.nominalP-cardinality

**Path:** `cim:GeneratingUnit.nominalP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedGrossMaxP-cardinality

**Path:** `cim:GeneratingUnit.ratedGrossMaxP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedGrossMaxP-datatype

**Path:** `cim:GeneratingUnit.ratedGrossMaxP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.ratedGrossMinP-datatype

**Path:** `cim:GeneratingUnit.ratedGrossMinP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.ratedGrossMinP-cardinality

**Path:** `cim:GeneratingUnit.ratedGrossMinP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedNetMaxP-cardinality

**Path:** `cim:GeneratingUnit.ratedNetMaxP`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.ratedNetMaxP-datatype

**Path:** `cim:GeneratingUnit.ratedNetMaxP`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.shortPF-datatype

**Path:** `cim:GeneratingUnit.shortPF`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.shortPF-cardinality

**Path:** `cim:GeneratingUnit.shortPF`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.startupCost-datatype

**Path:** `cim:GeneratingUnit.startupCost`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:decimal` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.startupCost-cardinality

**Path:** `cim:GeneratingUnit.startupCost`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.startupTime-cardinality

**Path:** `cim:GeneratingUnit.startupTime`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.startupTime-datatype

**Path:** `cim:GeneratingUnit.startupTime`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.totalEfficiency-datatype

**Path:** `cim:GeneratingUnit.totalEfficiency`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### coreeqc:GeneratingUnit.totalEfficiency-cardinality

**Path:** `cim:GeneratingUnit.totalEfficiency`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.variableCost-cardinality

**Path:** `cim:GeneratingUnit.variableCost`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:GeneratingUnit.variableCost-datatype

**Path:** `cim:GeneratingUnit.variableCost`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:decimal` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:WindGeneratingUnit.windGenUnitType-cardinality

**Path:** `cim:WindGeneratingUnit.windGenUnitType`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### coreeqc:WindGeneratingUnit.windGenUnitType-datatype

**Path:** `cim:WindGeneratingUnit.windGenUnitType`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not IRI (Internationalized Resource Identifier) or it is enumerated value not part of the profile."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:WindGenUnitKind.offshore cim:WindGenUnitKind.onshore]` 

## coreeqc:WindPowerPlant

**Severity:** sh:Violation

**Targets:**
- targetClass: cim100:WindPowerPlant

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

