# 61970-600-2_EquipmentBoundary-AP-Con-Simple-SHACL

## eqbd:BaseVoltage

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:BaseVoltage

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:BaseVoltage.nominalVoltage-cardinality

**Path:** `cim:BaseVoltage.nominalVoltage`  
**Name:** BaseVoltage.nominalVoltage-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:BaseVoltage.nominalVoltage-datatype

**Path:** `cim:BaseVoltage.nominalVoltage`  
**Name:** BaseVoltage.nominalVoltage-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## eqbd:Bay

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:Bay

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### eqbd:Bay.VoltageLevel-cardinality

**Path:** `cim:Bay.VoltageLevel`  
**Name:** Bay.VoltageLevel-cardinality  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:Bay.VoltageLevel-valueType

**Path:** `cim:Bay.VoltageLevel / rdf:type`  
**Name:** Bay.VoltageLevel-valueType  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:VoltageLevel"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:VoltageLevel]` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## eqbd:BoundaryPoint

**Severity:** sh:Violation

**Targets:**
- targetClass: cim100:BoundaryPoint

**Nested Properties:**

### eqbd:BoundaryPoint.ConnectivityNode-cardinality

**Path:** `cim100:BoundaryPoint.ConnectivityNode`  
**Name:** BoundaryPoint.ConnectivityNode-cardinality  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:BoundaryPoint.ConnectivityNode-valueType

**Path:** `cim100:BoundaryPoint.ConnectivityNode / rdf:type`  
**Name:** BoundaryPoint.ConnectivityNode-valueType  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:ConnectivityNode"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:ConnectivityNode]` 

### eqbd:BoundaryPoint.fromEndIsoCode-cardinality

**Path:** `cim100:BoundaryPoint.fromEndIsoCode`  
**Name:** BoundaryPoint.fromEndIsoCode-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:BoundaryPoint.fromEndIsoCode-datatype

**Path:** `cim100:BoundaryPoint.fromEndIsoCode`  
**Name:** BoundaryPoint.fromEndIsoCode-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### eqbd:BoundaryPoint.fromEndName-cardinality

**Path:** `cim100:BoundaryPoint.fromEndName`  
**Name:** BoundaryPoint.fromEndName-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:BoundaryPoint.fromEndName-datatype

**Path:** `cim100:BoundaryPoint.fromEndName`  
**Name:** BoundaryPoint.fromEndName-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### eqbd:BoundaryPoint.fromEndNameTso-cardinality

**Path:** `cim100:BoundaryPoint.fromEndNameTso`  
**Name:** BoundaryPoint.fromEndNameTso-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:BoundaryPoint.fromEndNameTso-datatype

**Path:** `cim100:BoundaryPoint.fromEndNameTso`  
**Name:** BoundaryPoint.fromEndNameTso-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### eqbd:BoundaryPoint.isDirectCurrent-cardinality

**Path:** `cim100:BoundaryPoint.isDirectCurrent`  
**Name:** BoundaryPoint.isDirectCurrent-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:BoundaryPoint.isDirectCurrent-datatype

**Path:** `cim100:BoundaryPoint.isDirectCurrent`  
**Name:** BoundaryPoint.isDirectCurrent-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### eqbd:BoundaryPoint.isExcludedFromAreaInterchange-datatype

**Path:** `cim100:BoundaryPoint.isExcludedFromAreaInterchange`  
**Name:** BoundaryPoint.isExcludedFromAreaInterchange-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:boolean` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### eqbd:BoundaryPoint.isExcludedFromAreaInterchange-cardinality

**Path:** `cim100:BoundaryPoint.isExcludedFromAreaInterchange`  
**Name:** BoundaryPoint.isExcludedFromAreaInterchange-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:BoundaryPoint.toEndIsoCode-cardinality

**Path:** `cim100:BoundaryPoint.toEndIsoCode`  
**Name:** BoundaryPoint.toEndIsoCode-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:BoundaryPoint.toEndIsoCode-datatype

**Path:** `cim100:BoundaryPoint.toEndIsoCode`  
**Name:** BoundaryPoint.toEndIsoCode-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### eqbd:BoundaryPoint.toEndName-datatype

**Path:** `cim100:BoundaryPoint.toEndName`  
**Name:** BoundaryPoint.toEndName-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### eqbd:BoundaryPoint.toEndName-cardinality

**Path:** `cim100:BoundaryPoint.toEndName`  
**Name:** BoundaryPoint.toEndName-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:BoundaryPoint.toEndNameTso-cardinality

**Path:** `cim100:BoundaryPoint.toEndNameTso`  
**Name:** BoundaryPoint.toEndNameTso-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:BoundaryPoint.toEndNameTso-datatype

**Path:** `cim100:BoundaryPoint.toEndNameTso`  
**Name:** BoundaryPoint.toEndNameTso-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## eqbd:ConnectivityNode

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:ConnectivityNode

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### eqbd:ConnectivityNode.ConnectivityNodeContainer-cardinality

**Path:** `cim:ConnectivityNode.ConnectivityNodeContainer`  
**Name:** ConnectivityNode.ConnectivityNodeContainer-cardinality  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## eqbd:ConnectivityNode.ConnectivityNodeContainer-valueTypeNodeShape

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:ConnectivityNode

**Nested Properties:**

### eqbd:ConnectivityNode.ConnectivityNodeContainer-valueType

**Path:** `cim:ConnectivityNode.ConnectivityNodeContainer / rdf:type`  
**Name:** ConnectivityNode.ConnectivityNodeContainer-valueType  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following occurs: 1) The value type is not IRI; 2) The value type is not the right class."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Substation cim:Line cim:VoltageLevel cim:Bay]` 

## eqbd:EnergySchedulingType

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:EnergySchedulingType

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## eqbd:Equipment.EquipmentContainer-valueTypeNodeShape

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:Junction

**Nested Properties:**

### eqbd:Equipment.EquipmentContainer-valueType

**Path:** `cim:Equipment.EquipmentContainer / rdf:type`  
**Name:** Equipment.EquipmentContainer-valueType  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following occurs: 1) The value type is not IRI; 2) The value type is not the right class."

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Substation cim:Line cim:VoltageLevel cim:Bay]` 

## eqbd:GeographicalRegion

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:GeographicalRegion

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

## eqbd:Junction

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:Junction

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:Equipment.EquipmentContainer-cardinality

**Path:** `cim:Equipment.EquipmentContainer`  
**Name:** Equipment.EquipmentContainer-cardinality  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

## eqbd:Line

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:Line

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:Line.Region-cardinality

**Path:** `cim:Line.Region`  
**Name:** Line.Region-cardinality  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:Line.Region-valueType

**Path:** `cim:Line.Region / rdf:type`  
**Name:** Line.Region-valueType  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:SubGeographicalRegion"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:SubGeographicalRegion]` 

## eqbd:SubGeographicalRegion

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:SubGeographicalRegion

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### eqbd:SubGeographicalRegion.Region-cardinality

**Path:** `cim:SubGeographicalRegion.Region`  
**Name:** SubGeographicalRegion.Region-cardinality  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:SubGeographicalRegion.Region-valueType

**Path:** `cim:SubGeographicalRegion.Region / rdf:type`  
**Name:** SubGeographicalRegion.Region-valueType  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:GeographicalRegion"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:GeographicalRegion]` 

## eqbd:Substation

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:Substation

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### eqbd:Substation.Region-cardinality

**Path:** `cim:Substation.Region`  
**Name:** Substation.Region-cardinality  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:Substation.Region-valueType

**Path:** `cim:Substation.Region / rdf:type`  
**Name:** Substation.Region-valueType  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:SubGeographicalRegion"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:SubGeographicalRegion]` 

## eqbd:Terminal

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:Terminal

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### eqbd:Terminal.ConductingEquipment-cardinality

**Path:** `cim:Terminal.ConductingEquipment`  
**Name:** Terminal.ConductingEquipment-cardinality  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:Terminal.ConductingEquipment-valueType

**Path:** `cim:Terminal.ConductingEquipment / rdf:type`  
**Name:** Terminal.ConductingEquipment-valueType  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:Junction"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Junction]` 

### eqbd:Terminal.ConnectivityNode-cardinality

**Path:** `cim:Terminal.ConnectivityNode`  
**Name:** Terminal.ConnectivityNode-cardinality  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:Terminal.ConnectivityNode-valueType

**Path:** `cim:Terminal.ConnectivityNode / rdf:type`  
**Name:** Terminal.ConnectivityNode-valueType  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:ConnectivityNode"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:ConnectivityNode]` 

## eqbd:VoltageLevel

**Severity:** sh:Violation

**Targets:**
- targetClass: cim:VoltageLevel

**Nested Properties:**

### io:IdentifiedObject.energyIdentCodeEic-cardinality

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.energyIdentCodeEic-datatype

**Path:** `cim100:IdentifiedObject.energyIdentCodeEic`  
**Name:** IdentifiedObject.energyIdentCodeEic-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-datatype

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.shortName-cardinality

**Path:** `cim100:IdentifiedObject.shortName`  
**Name:** IdentifiedObject.shortName-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.description-datatype

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.description-cardinality

**Path:** `cim:IdentifiedObject.description`  
**Name:** IdentifiedObject.description-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.mRID-datatype

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### io:IdentifiedObject.mRID-cardinality

**Path:** `cim:IdentifiedObject.mRID`  
**Name:** IdentifiedObject.mRID-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-cardinality

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Missing required property (attribute)."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### io:IdentifiedObject.name-datatype

**Path:** `cim:IdentifiedObject.name`  
**Name:** IdentifiedObject.name-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:string` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### eqbd:VoltageLevel.BaseVoltage-cardinality

**Path:** `cim:VoltageLevel.BaseVoltage`  
**Name:** VoltageLevel.BaseVoltage-cardinality  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:VoltageLevel.BaseVoltage-valueType

**Path:** `cim:VoltageLevel.BaseVoltage / rdf:type`  
**Name:** VoltageLevel.BaseVoltage-valueType  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:BaseVoltage"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:BaseVoltage]` 

### eqbd:VoltageLevel.Substation-cardinality

**Path:** `cim:VoltageLevel.Substation`  
**Name:** VoltageLevel.Substation-cardinality  
This constraint validates the cardinality of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "Missing required association."

**Constraints:**

- **sh:MinCountConstraintComponent** (Severity: sh:Violation)
  - MinCount: `1` 
- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:VoltageLevel.Substation-valueType

**Path:** `cim:VoltageLevel.Substation / rdf:type`  
**Name:** VoltageLevel.Substation-valueType  
This constraint validates the value type of the association at the used direction.

**Severity:** sh:Violation

**Messages:**
- "One of the following does not conform: 1) The value type shall be IRI; 2) The value type shall be an instance of the class: cim:Substation"

**Constraints:**

- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:IRI` 
- **sh:InConstraintComponent** (Severity: sh:Violation)
  - Values: `[cim:Substation]` 

### eqbd:VoltageLevel.highVoltageLimit-datatype

**Path:** `cim:VoltageLevel.highVoltageLimit`  
**Name:** VoltageLevel.highVoltageLimit-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### eqbd:VoltageLevel.highVoltageLimit-cardinality

**Path:** `cim:VoltageLevel.highVoltageLimit`  
**Name:** VoltageLevel.highVoltageLimit-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

### eqbd:VoltageLevel.lowVoltageLimit-datatype

**Path:** `cim:VoltageLevel.lowVoltageLimit`  
**Name:** VoltageLevel.lowVoltageLimit-datatype  
This constraint validates the datatype of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "The datatype is not literal or it violates the xsd datatype."

**Constraints:**

- **sh:DatatypeConstraintComponent** (Severity: sh:Violation)
  - Datatype: `xsd:float` 
- **sh:NodeKindConstraintComponent** (Severity: sh:Violation)
  - NodeKind: `sh:Literal` 

### eqbd:VoltageLevel.lowVoltageLimit-cardinality

**Path:** `cim:VoltageLevel.lowVoltageLimit`  
**Name:** VoltageLevel.lowVoltageLimit-cardinality  
This constraint validates the cardinality of the property (attribute).

**Severity:** sh:Violation

**Messages:**
- "Cardinality violation. Upper bound shall be 1"

**Constraints:**

- **sh:MaxCountConstraintComponent** (Severity: sh:Violation)
  - MaxCount: `1` 

